         Configuration manual
en

        Notice de configuration
fr

       Konfigurationsanleitung
de

      Manual de configuración
es

     Manuale di configurazione
it

      Manual de Configuração
pt

       Configuratiehandleiding
nl




           GTW-08 Modbus
    en       1 Contents




Contents
1        Safety . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2
         1.1 Liabilities . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2
               1.1.1          Manufacturer's liability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 2
               1.1.2          Installer's liability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3
               1.1.3          User's liability . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3

2        About this manual . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3
         2.1 Symbols used in the manual . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 3

3        Description of the product . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4
         3.1 General description . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4

4        Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4
         4.1 Setting the correct address . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 4
         4.2 Setting the baud rate and parity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5
         4.3 Status LED indications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 5

5        Configuration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6
         5.1 Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6
         5.2 Read multiple registers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 6
         5.3 Write multiple registers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 7
         5.4 Modbus exception codes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
         5.5 Modbus data types . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 8
         5.6 Main appliance information . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 9
         5.7 Single appliance or cascade configuration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15
               5.7.1      Temperature and power control of the system . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 15
               5.7.2      Reading out the water pressure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .16
               5.7.3      Reading out the flow and return temperature . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16
         5.8 Zoning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16
               5.8.1      Zoning addresses . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 16
               5.8.2      Examples of zoning addresses . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 17
               5.8.3      Main zone registers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 18
               5.8.4      Zone counters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 19
               5.8.5      Set temperature without outdoor temperature sensor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 19
               5.8.6      Fixed flow temperature . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 20
               5.8.7      Room temperature control in a zone . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 21
         5.9 Main cascade measures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 22
         5.10 Service . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 25
         5.11 Error codes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 25
         5.12 Fallback scenario . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 26
         5.13 Using the appliance with 0-10 V signals . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27

6        Disposal and recycling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 27
         6.1 Recycling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .27


1          Safety

1.1              Liabilities

1.1.1              Manufacturer's liability

                                                                                     Our products are manufactured in compliance with the requirements of the
                                                                                     various Directives applicable. They are therefore delivered with the and
                                                                                         marking and any documents necessary. In the interests of the quality
                                                                                     of our products, we strive constantly to improve them. We therefore
                                                                                     reserve the right to modify the specifications given in this document.
                                                                                     Our liability as manufacturer may not be invoked in the following cases:
                                                                                        Failure to abide by the instructions on installing and maintaining the
                                                                                        appliance.


2                                                                                                                                                                  7854678 - v.01 - 15092023
                                                                                          2 About this manual     en

                                         Failure to abide by the instructions on using the appliance.
                                         Faulty or insufficient maintenance of the appliance.

1.1.2      Installer's liability

                                       The installer is responsible for the installation and initial commissioning of
                                       the appliance. The installer must observe the following instructions:
                                         Read and follow the instructions given in the manuals provided with the
                                         appliance.
                                         Install the appliance in compliance with prevailing legislation and
                                         standards.
                                         Carry out initial commissioning and any checks necessary.
                                         Explain the installation to the user.
                                         If maintenance is necessary, warn the user of the obligation to check the
                                         appliance and keep it in good working order.
                                         Give all the instruction manuals to the user.

1.1.3      User's liability

                                       To guarantee optimum operation of the system, you must abide by the
                                       following instructions:
                                         Read and follow the instructions given in the manuals provided with the
                                         appliance.
                                         Call on a qualified professional to carry out installation and initial
                                         commissioning.
                                         Get your installer to explain your installation to you.
                                         Have the required inspections and maintenance carried out by a
                                         qualified installer.
                                         Keep the instruction manuals in good condition close to the appliance.


2       About this manual

2.1       Symbols used in the manual

                                       This manual uses various danger levels to draw attention to special
                                       instructions. We do this to improve user safety, to prevent problems and to
                                       guarantee correct operation of the appliance.

                                              Danger
                                              Risk of dangerous situations that may result in serious personal
                                              injury.

                                              Danger of electric shock
                                              Risk of electric shock.

                                              Warning
                                              Risk of dangerous situations that may result in minor personal
                                              injury.

                                              Caution
                                              Risk of material damage.

                                              Important
                                              Please note: important information.

                                              See
                                              Reference to other manuals or pages in this manual.




7854678 - v.01 - 15092023                                                                                               3
    en             3 Description of the product



3             Description of the product

3.1                  General description

                                                                      The gateway is designed to operate as a communication interface
                                                                      between a heating and/or cooling appliance and the building management
                                                                      system (BMS) based on communication protocol Modbus®.

Fig.1                 Overview

                                 1                                                      3

                                                           2


    90   80   90




                                                                                                                                         AD-3002799-01

         1 Building management system (BMS)                                                 3 Heating and/or cooling appliance
         2 Gateway
                                                                      The gateway has the following features:
                                                                          Monitor the appliances on the BMS.
                                                                          Control the settings of the appliances from the BMS.

Fig.2                 GTW-08 Modbus                                   The main components are:
                                 80                                        1   L-Bus connectors
                              50
                                                              2            2   Dipswitch
                                                                           3   Modbus connectors
                                                              3            4   Communication status LEDs
                                                                           5   Status LED
                                                              4            6   Rotary knob
         50
         60




                                                              3




                             1       6            5           3
                                                      AD-3002800-01



4             Installation

4.1                  Setting the correct address

                                                                      To make sure you are using the correct address to communicate with the
                                                                      appliance, set the correct address.
Fig.3                 Rotary dial for identification number           By changing the rotary knob you can set the gateway address for the
                                                                      connected appliance.


                                                                      Tab.1      Gateway addresses
                                                                      Position                                Gateway address
                                                                      0                                       100Default value
                                                                      1                                       101
                                                                      2                                       102
                                                                      3                                       103
                                                      AD-3001547-01
                                                                      4                                       104
                                                                      5                                       105
                                                                      6                                       106
                                                                      7                                       107
                                                                      8                                       108

4                                                                                                                         7854678 - v.01 - 15092023
                                                                                                              4 Installation   en


                                                   9                                       109
                                                   A                                       110
                                                   B                                       111
                                                   C                                       112
                                                   D                                       113
                                                   E                                       114
                                                   F                                       115


4.2      Setting the baud rate and parity

                                                   Set the correct baud rate and parity. Use switches 1 and 2 to set the baud
                                                   rate. Use switches 3 and 4 to set the parity.
Fig.4     Dipswitch
                                                   Tab.2       Baud rate settings
                                                   Switches                                Modbus baud rate
                                                   1-2
                                                   off - off                               9600 Bd Default value.
                                                   on - off                                19200 Bd
                                                   off - on                                38400 Bd
                                                   on - on                                 57600 Bd
                                   AD-3002801-01

                                                           The default baud rate setting is 9600 Bd



                                                   Tab.3       Parity settings
                                                   Switches                                Parity
                                                   3-4
                                                   off - off                               None. Default value.
                                                   on - off                                Odd
                                                   off - on                                Even
                                                   on - on                                 None


4.3      Status LED indications

                                                   The two-colour status LED on the gateway indicates the gateway's
                                                   operational status.
                                                   A green LED means the gateway is working normally. If the orange LED is
                                                   blinking, there is a problem.




                                                                                              AD-3002802-01




                                                   Tab.4       LED colour indications
                                                   Colour            State          Description
                                                   OFF                              No power, or Defect
                                                   Green             Continuous     Normal function
                                                   Green             Fast Blinking GTW-08 Modbus start-up phase
                                                                     (100 ms)


7854678 - v.01 - 15092023                                                                                                           5
    en   5 Configuration


                                     Red             Fixed           No Modbus communication available
                                     Orange          Fixed           No communication on L-Bus
                                     Orange          Slow blinking GTW-08 Modbus error
                                                     (500 ms)



5        Configuration

5.1        Modbus

                                     The following Modbus function codes are supported:


                                     Tab.5      Modbus functions
                                     code                function
                                     03d                 Read holding register
                                     04d                 Read input register
                                     06d                 Write single register
                                     16d                 Write multiple register


5.2        Read multiple registers

                                     The function code 03 (Hexadecimal) allows the leader device to request
                                     information from the follower device. The command message structure is
                                     shown below. The command message format is read from top byte to
                                     bottom, so the follower address comes first.


                                     Tab.6      'Read multiple registers' command format
                                     Message Byte               read position             Example hexadecimal
                                                                                          input
                                     Follower address                                     64
                                     Function code                                        03
                                     Starting register          Upper                     00
                                                                Lower                     20
                                     Quantity                   Upper                     00
                                                                Lower                     04
                                     CRC-16                     Lower                     xx
                                                                Upper                     xx

                                     In this example, starting register will point to the 32nd decimal register,
                                     and the quantity commands to read until decimal register 35.


                                     Tab.7      'Read multiple registers' normal response messages
                                     Message Byte               read position             Example hexadecimal
                                                                                          output
                                     Follower address                                     64
                                     Function code                                        03
                                     Byte count                                           06
                                     Starting register          Upper                     xx
                                                                Lower                     xx
                                     Next register              Upper                     xx
                                                                Lower                     xx
                                     Last register              Upper                     xx
                                                                Lower                     xx




6                                                                                         7854678 - v.01 - 15092023
                                                                                           5 Configuration       en


                                    Message Byte               read position             Example hexadecimal
                                                                                         output
                                    CRC-16                     Lower                     xx
                                                               Upper                     xx

                                    In this example, the registers are returned with the data of the follower.

                                            The empty (xx) registers in the example will return with data of the
                                            follower in a normal response. This example shows 3 registers as
                                            response for the example, but a response can have more than
                                            that


5.3      Write multiple registers

                                    The function code 10 (Hexadecimal) allows the lead device to write
                                    information on the follower device. The command message structure is
                                    shown below. The command message format is read from top byte to
                                    bottom, so the lag address comes first.


                                    Tab.8      Write multiple registers command format
                                    Message byte               Read position             Example hexadecimal
                                                                                         output
                                    Lag address                                          64
                                    Function code                                        10
                                    Starting register          Upper                     00
                                                               Lower                     20
                                    Quantity                   Upper                     00
                                                               Lower                     04
                                    Byte count                                           08
                                    Starting register value    Upper                     xx
                                                               Lower                     xx
                                    Next register value        Upper                     xx
                                                               Lower                     xx
                                    Next register value        Upper                     xx
                                                               Lower                     xx
                                    Last register value        Upper                     xx
                                                               Lower                     xx
                                    CRC-16                     Lower                     xx
                                                               Upper                     xx

                                    In the instances above, the command request will write from decimal
                                    register 32 until decimal register 35.

                                            The empty (xx) registers above will need to be set with values
                                            from decimal register 32 until decimal register 35, before sending
                                            a request.


                                    Tab.9      Write multiple registers normal response messages
                                    Message Byte               read position             Example hexadecimal
                                                                                         input
                                    Lag address                                          00
                                    Function code                                        03
                                    Starting register          Upper                     00
                                                               Lower                     20
                                    Quantity                   Upper                     00
                                                               Lower                     04




7854678 - v.01 - 15092023                                                                                             7
    en   5 Configuration


                                                         Message Byte             read position                Example hexadecimal
                                                                                                               input
                                                         CRC-16                   Lower                        xx
                                                                                  Upper                        xx

                                                         In the instances above, the lag device will respond with a message stating
                                                         that register 32 until register 35 are affected by the write command.

5.4        Modbus exception codes


                                                         Tab.10     Modbus exception codes
                                                         Exception code           Name                         Description
                                                         01 (01 hex)              Illegal function             BMS requests a not-
                                                                                                               supported function
                                                                                                               code
                                                         02 (02 hex)              Illegal data address         BMS requests BDR
                                                                                                               appliance for an out of
                                                                                                               bounds word address
                                                         03 (03 hex)              Illegal data value           BMS sets an out of
                                                                                                               range value on word
                                                                                                               address to BDR appli­
                                                                                                               ance
                                                         04 (04 hex)              Lag device failure           Writing a word address
                                                                                                               in process. Writing not
                                                                                                               finished on BDR appli­
                                                                                                               ance
                                                         10 (0A hex)              Gateway path unavail­        BDR appliance not de­
                                                                                  able                         tected by GTW-08
                                                                                                               Modbus
                                                         11 (0B hex)              Gateway target device        Requested word ad­
                                                                                  failed to respond            dress not yet read by
                                                                                                               GTW-08 Modbus from
                                                                                                               BDR appliance


5.5        Modbus data types


Tab.11     Modbus data types
Data type                  Description             Read       Write       Access trough                         Min - max value
                                                   function   function
                                                   code       code
UINT8/ENUM8                8-bit unsigned integer 03d         16d         single register, where the data is    0 – 255
                                                                          found in the lower byte of the
                                                                          register
INT8                       8-bit signed integer    03d        16d         single register, where the data is    -128 – 127
                                                                          found in the lower byte of the
                                                                          register
UINT16                     16-bit unsigned inte­   03d        16d         single register                       0 – 65536
                           ger
INT16                      16-bit signed integer   03d        16d         single register                       -32768 – 32767
UINT32                     32-bit unsigned inte­   03d        16d         two registers                         0 – 4294967295
                           ger
INT32                      32-bit signed integer   03d        16d         two registers                         -2147483648 –
                                                                                                                2147483647




8                                                                                                              7854678 - v.01 - 15092023
                                                                                                                  5 Configuration    en


Data type               Description                 Read          Write       Access trough                       Min - max value
                                                    function      function
                                                    code          code
OCTETSTRING             Consecutive pairs of        03d           16d         Read or written as a series of 1 0 – 50 characters.
                        8-bit UINT8 stored                                    to 25 consecutive registers, de­
                        one pair per 16-bit                                   pending on the number of UINT8
                        register                                              specified for the OCTET­
                                                                              STRING.
VISIBLESTRING           Consecutive pairs of        03d           16d         Read or written as a series of 1    0 – 50 characters (in­
                        8-bit ASCII charac­                                   to 25 consecutive registers, de­    cluding. delimiter).
                        ters stored one pair                                  pending on the number of char­      Strings are termina­
                        per 16-bit register                                   acters specified for the VISIBLE­   ted by a zero-delimit­
                                                                              STRING.                             er.


5.6        Main appliance information

                                                          You can find all the relevant Modbus registers here for the main appliance.
                                                          Display codes in this manual are the same as friendly names referenced in
                                                          other manuals.

                                                                    The relevant Modbus registers for cascade and zoning are found
                                                                    in the other chapters.

                                                                    R is read and W is write access.



Tab.12     Appliance registers
Modbus        Data type Description                            Resolution / Format          Min - Max             Access      Display
register                                                                                                                      code
272           UINT8         Current system power re­           1%                           0 - 100               R
                            ceived from consumer man­
                            ager of the zone
275           UINT8         Bitfield heat demand per      See the following table           0 – 255               R
                            zone; Nbr zone, power set­    Tab.13, page 11
                            point, temp setpoint and type
                            of heat demand
277           UINT16        List of error for all connected                                 0 – 65535             R
                            devices in the system
279           UINT8         List of output status 2 infor­     See the following table                            R
                            mation of all connected devi­      Tab.14, page 11
                            ces in the system
280           UINT8         List of output status 2 infor­     See the following table                            R
                            mation of all connected devi­      Tab.15, page 11
                            ces in the system
384           INT16         Instantaneous outside tem­         0,01 °C                      -70 – 70              R
                            perature
385           ENUM8         Seasonal mode active (sum­         0:                           0–3                   R
                            mer / winter)                      Winter
                                                               1: Frost protection
                                                               2: Summer neutral band
                                                               3: Summer
400           INT16         Flow temperature of appli­         0,01 °C                      -327,67 – 327,68      R           AM016
                            ance.
401           INT16         Return temperature of appli­ 0,01 °C                            -327,67 – 327,68      R           AM018
                            ance. The temperature of the
                            water entering the appliance.
402           INT16         Temperature of the exhaust         0,01 °C                      -20 – 120             R           AM036
                            gas leaving the appliance
403           INT16         Heat pump flow temperature         0,01 °C                      -20 – 120             R           HM001




7854678 - v.01 - 15092023                                                                                                                  9
 en   5 Configuration


Modbus      Data type Description                       Resolution / Format       Min - Max         Access      Display
register                                                                                                        code
404         INT16       Heat pump return tempera­       0,01 °C                   -20 – 120         R           HM002
                        ture
408         UINT16      Flow temperature setpoint       0,01 °C                   0 – 655,35        R           DM004
                        Domestic Hot Water
409         UINT8       Water pressure of the pri­      0,1 bar                   0–3               R           AM019
                        mary circuit.
411         ENUM8       Current main status of the      See the following table                     R           AM012
                        appliance.                      Tab.16, page 11
412         ENUM8       Current sub status of the ap­   See the following table                     R           AM014
                        pliance.                        Tab.17, page 12
413         UINT16      Actual relative power of the    %                         0 – 100           R           AM024
                        appliance
415         UINT8       Total number of heat genera­ 0,1 µA                       0 – 25            R           GM008
                        tor starts for heating and do­
                        mestic hot water
419         UINT32      Total number of heat genera­ 1 Units                      0 – 4294967295    R           PC002
                        tor starts for heating and do­
                        mestic hot water
421         UINT32      Total Number of hours that      1 Hours                   0 – 4294967295    R           PC003
                        the appliance has been pro­
                        ducing energy for central
                        heating and DHW
423         UINT32      Number of starts of the first   1 Units                   0 – 4294967295    R           AC030
                        electrical backup stage
425         UINT32      Number of operating hours of 1 Hours                      0 – 4294967295    R           AC028
                        the first electrical backup
                        stage
427         UINT32      Number of starts of the sec­    1 Units                   0 – 4294967295    R           AC031
                        ond electrical backup stage
429         UINT32      Number of operating hours of 1 Hours                      0 – 4294967295    R           AC029
                        the second electrical backup
                        stage
431         UINT32      Number of hours that the ap­ 1 Hours                      0 – 4294967295    R           AC001
                        pliance has been on mains
                        power
433         UINT32      Energy consumed for central 1 kWh                         0 – 4294967295    R           AC005
                        heating (kWh)
435         UINT32      Energy consumed for do­         1 kWh                     0 – 4294967295    R           AC006
                        mestic hot water (kWh)
437         UINT32      Energy consumed for cooling 1 kWh                         0 – 4294967295    R           AC007
                        (kWh)
439         UINT32      Total energy consumed           1 kWh                     0 – 4294967295    R/W
                        (kWh)
441         UINT32      Energy consumed by backup 1 kWh                           0 – 4294967295    R/W         AC018
443         UINT32      Total thermal energy deliv­     1 kWh                     0 – 4294967295    R/W
                        ered (kWh)
445         UINT32      Thermal energy delivered for 1 kWh                        0 – 4294967295    R/W         AC008
                        central heating (kWh)
447         UINT32      Thermal energy delivered for 1 kWh                        0 – 4294967295    R/W         AC009
                        domestic hot water (kWh)
449         UINT32      Thermal energy delivered for 1 kWh                        0 – 4294967295    R/W         AC010
                        cooling (kWh)
451         UINT32      Energy delivered by electri­    1 kWh                     0 – 4294967295    R/W         AC019
                        cal or hydraulic backup
459         UINT16      The current pump speed          0,1%                      0 – 100           R/W         AM010
460         UINT32      Actual power of the appli­      0,01 kW                   0 – 4294967295    R           AM047
                        ance



10                                                                                                 7854678 - v.01 - 15092023
                                                                                                             5 Configuration      en


Modbus        Data type Description                        Resolution / Format           Min - Max           Access     Display
register                                                                                                                code
9230          UINT16        Calculated instantaneous       0,001                         0–1                 R          HM031
                            COP
9231          UINT16        COP threshold which triggers 0,001                           0–1                 R          HM032
                            the switch between heat
                            pump and boiler operation


                                                        Tab.13     Bitfields of 275
                                                         275                                    Bitfield
                                                         List of output status 1 information of 0: Direct zones allowed to run
                                                         all connected devices in the system 1: Mixing circuits allowed to run
                                                                                                2: All valves open/pump running
                                                                                                within safety
                                                                                                3: Manual heat demand active
                                                                                                4: Cooling allowed
                                                                                                5: DHW circuits allowed to run
                                                                                                6: Heat Engine active
                                                                                                7: Padding


                                                        Tab.14     Bitfields of 279
                                                         279                                    Bitfield
                                                         List of output status 1 information of 0: Flame On
                                                         all connected devices in the system 1: Heat pump On
                                                                                                2: Electrical Backup 1 On
                                                                                                3: Electrical Backup 2 On
                                                                                                4: DHW electrical backup On
                                                                                                5: Service required
                                                                                                6: Power down / Reset needed
                                                                                                7: Water pressure Low


                                                        Tab.15     Bitfields of 280
                                                         280                                    Bitfield
                                                         List of output status 1 information of 0: Pump
                                                         all connected devices in the system 1: 3-way valve open
                                                                                                2: 3-way valve
                                                                                                3: 3-way valve closed
                                                                                                4: DHW active
                                                                                                5: CH active
                                                                                                6: Cooling active


Tab.16     AM012 - Status
Code          Display text                             Explanation
0             Standby                                  The appliance is in standby mode.
1             Heat Demand                              A heat demand is active.
2             Generator start                          The appliance starts.
3             Generator CH                             The appliance is active for central heating.
4             Generator DHW                            The appliance is active for domestic hot water.
5             Generator stop                           The appliance has stopped.
6             Pump Post Run                            The pump is active after the appliance stopped.
7             Cooling Active                           The appliance is active for cooling.
8             Controlled Stop                          The appliance does not start because the starting conditions are not met.
9             Blocking Mode                            A blocking mode is active.
10            Locking Mode                             A locking mode is active.
11            Load test min                            Low load test mode for central heating is active.
12            Load test CH max                         Full load test mode for central heating is active.


7854678 - v.01 - 15092023                                                                                                          11
 en      5 Configuration


Code           Display text           Explanation
13             Load test DHW max      Full load test mode for domestic hot water is active.
15             Manual Heat Demand     Manual heat demand for central heating is active.
16             Frost Protection       Frost protection mode is active.
17             Deaeration             The deaeration program operates.
18             Control unit Cooling   The fan runs to cool the inside of the appliance.
19             Reset In Progress      The appliance resets.
20             Auto Filling           The appliance fills the installation.
21             Halted                 The appliance has stopped. It must be reset manually.
22             Forced calibration     The forced calibration function is active.
23             Factory test           The factory test mode is active.
24             Hydronic balancing     The hydronic balancing mode is active.
200            Device Mode            The service tool interface controls the functions of the appliance.
254            Unknown                The actual state of the appliance is undefined.


Tab.17     AM014 - Sub status
Code           Display text           Explanation
0              Standby                The appliance waits for a process or an action.
1              AntiCycling            The appliance waits to restart, because there were too many consecutive
                                      heat demands (anti-short cycle).
2              CloseHydraulicValve    An external hydraulic valve is opened, when this option is connected to the
                                      appliance. An external option board must be connected to drive the valve.
3              ClosePump              The appliance starts the pump.
4              WaitingForStartCond.   The appliance waits for the temperature to meet the start conditions.
10             CloseExtGasValve       An external gas valve is opened, when this option is connected to the ap­
                                      pliance. An external option board must be connected to drive the valve.
11             StartToGlueGasValve    The fan runs faster, before the flue gas valve is opened.
12             CloseFlueGasValve      The flue gas valve opens.
13             FanToPrePurge          The fan runs faster to pre-purge.
14             WaitForReleaseSignal   The appliance waits for the release input to close.
15             BurnerOnCommandToSu    A burner start command is sent to the safety core.
16             VpsTest                Valve proving test is active.
17             PreIgnition            Ignition starts before the gas valve opens.
18             Ignition               Ignition is active.
19             FlameCheck             The flame detection is active after the ignition.
20             Interpurge             The fan runs to purge the heat exchanger after a failed ignition.
21             Generator starting     Generator is in starting phase.
30             Normal Int.Setpoint    The appliance operates to reach the desired value.
31             Limited Int.Setpoint   The appliance operates to reach the reduced internal desired value.
32             NormalPowerControl     The appliance operates on the desired power level.
33             GradLevel1PowerCtrl    The modulation is stopped due to a faster heat exchanger temperature
                                      change than gradient level 1.
34             GradLevel2PowerCtrl    The modulation is set to low load due to a faster heat exchanger tempera­
                                      ture change than gradient level 2.
35             GradLevel3PowerCtrl    The appliance is in blocking mode due to a faster heat exchanger tempera­
                                      ture change than gradient level 3.
36             ProtectFlamePwrCtrl    The burner power is increased due to a low ionisation signal.
37             StabilizationTime      The appliance is in stabilisation time. Temperatures should stabilise and
                                      temperature protections are switched off.
38             ColdStart              The appliance runs at start load to prevent cold start noise.
39             ChResume               The appliance resumes central heating after a domestic hot water interrup­
                                      tion.
40             SuRemoveBurner         Burner demand is removed from safety core.
41             FanToPostPurge         The fan runs to purge the heat exchanger after the appliance stopped.


12                                                                                            7854678 - v.01 - 15092023
                                                                                               5 Configuration    en


Code          Display text           Explanation
42            OpenExtFlueGasValve    External gas valve closes.
43            StopFanToFlueGVRpm     The fan runs slower, before the flue gas valve is closed.
44            StopFan                The fan has stopped.
45            LimitedPwrOnTflueGas   The power of the appliance is decreased to lower the flue gas temperature.
46            AutoFillingInstall.    The auto refill device fills the installation. The installation was empty.
47            AutoFillingTopUp       The auto refill device tops up the installation. The water pressure in the in­
                                     stallation was low.
48            Reduced Set Point      The desired flow temperature is reduced to protect the heat exchanger.
49            Offset adaption        Gas valve modulator offset correction is in progress.
60            PumpPostRunning        The pump is active after the appliance stopped in order to bring the re­
                                     maining heat into the system.
61            OpenPump               The pump has stopped.
62            OpenHydraulicValve     The external hydraulic valve closes.
63            Start anticycle time   Activates the duration of time between two central heating production cy­
                                     cles.
65            Compressor relieved    The compressor is not authorized to start. The backup boiler or backup
                                     electrical heater is on to meet the heat demand.
66            HP Tmax backup on      The heat pump stopped because the internal flow temperature is over the
                                     set limit. The backup boiler or backup electrical heater is producing.
67            Outdoor limit HP off   The compressor is not authorized to start because the outdoor temperature
                                     is beyond the set limits. The backup boiler or backup electrical heater is on
                                     to meet the heat demand.
68            HP stop by hybrid      The compressor stopped because the performance is insufficient. The
                                     backup boiler is on.
69            Defrost with HP        The outdoor unit performs a defrost operation with the compressor. The
                                     water temperatures are sufficient for operation without support from a
                                     backup boiler or backup electrical heater.
70            Defrost with backup    The defrost operation stopped because the internal flow temperature is too
                                     low. The backup boiler or backup electrical heater started in order to in­
                                     crease the internal flow temperature.
71            Defrost HP backup      The internal flow temperature is low from the defrost operation. The backup
                                     boiler or backup electrical heater started to prevent a further decrease in
                                     temperature.
72            Source pump backup     Indicates the operating time of the source pump when the compressor
                                     stops. This source pump operation is only for ground source heat pumps.
                                     The backup boiler or backup electrical heater is still producing.
73            HP flow over Tmax      The heat pump and backup boiler or backup electrical heater stopped. The
                                     internal flow temperature is over the set limit.
74            Source pump post run   Indicates the operating time of the source pump when the compressor
                                     stops. This source pump operation is only for ground source heat pumps.
75            HP off high humidity   The heat pump stopped while in cooling mode. The humidity sensor detec­
                                     ted too much humidity from condensing.
76            HP off water flow      The heat pump stopped because the water flow rate in the exchanger is
                                     too low.
78            Humidity setpoint      The cooling water setpoint increased to avoid condensing.
79            Generators relieved    The compressor and backup boiler or backup electrical heater are not au­
                                     thorized to start for a heat demand or domestic hot water.
80            HP relieved cooling    The compressor is not authorized to start for a cool demand.
81            HP stop outdoor temp   The compressor is not authorized to start because the outdoor temperature
                                     is beyond the set limits.
82            HP off flow Tmax       The heat pump is off because the internal flow temperature is over the set
                                     cooling mode limit.
83            Deair pump valve CH    The water pump is on and the diverter valve is in the heating position dur­
                                     ing deaeration.
84            Deair pump valve DHW   The water pump is on and the diverter valve is in the domestic hot water
                                     position during deaeration.




7854678 - v.01 - 15092023                                                                                          13
 en    5 Configuration


Code         Display text           Explanation
85           Deair valve CH         The water pump is off and the diverter valve is in the heating position dur­
                                    ing deaeration.
86           Deair valve DHW        The water pump is off and the diverter valve is in the domestic hot water
                                    position during deaeration.
88           BL backup off          When the BL input is active, the backup boiler or backup electrical heater is
                                    not authorized to start for a heat demand.
89           BL HP off              When the BL input is active, the compressor is not authorized to start for a
                                    heat or cool demand.
90           BL HP backup off       When the BL input is active, the compressor and backup boiler or backup
                                    electrical heater are not authorized to start for a heat demand.
91           Low tariff             When the BL input is active, the low tariff period is active.
92           PV with HP             When the BL input is active, only the compressor is authorized to start
                                    when photovoltaic energy is available.
93           PV HP and backup       When the BL input is active, the compressor and backup boiler or backup
                                    electrical heater are authorized to start when photovoltaic energy is availa­
                                    ble.
94           Smart Grid (SG)        When the BL input is active, the Smart grid control logic is active.
95           WaitingForWaterpress   The boiler is in wait state until the water pressure is sufficient. The deaera­
                                    tion program will not start.
96           NoProducerAvailable    Heating power is not available in the system.
97           Increased min power    The gas valve modulator cannot compensate for the high caloric gas quali­
                                    ty. Minimum power is increased for one hour to keep the burner operating.
                                    The modulation range of the boiler is limited during this mode.
98           Decreased max power    The gas valve modulator cannot compensate for the low caloric gas quali­
                                    ty. Maximum power is decreased to keep the burner operating. The modu­
                                    lation range of the boiler is limited during this mode.
102          Free cool pump off     The heat pump operates in free cooling mode while the central heating wa­
                                    ter pump is off.
103          Free cool pump on      The heat pump operates in free cooling mode while the central heating wa­
                                    ter pump is on.
104          Source pump pre run    The source pump turns on before the compressor starts. This source pump
                                    operation is only for ground source heat pumps.
105          Calibration            The electronic combustion process calibrates the combustion.
106          Blocking active        The block input function is enabled.
107          Warm up                After the heat demand, the compressor will start up (ON, but not allowed to
                                    go OFF) for a certain time.
108          Defrost curative       Evaporator curative defrosting is active. The heating gas valve (HGV) is
                                    opened to diverte all energy from the compressor to the evaprorator to re­
                                    move the ice.
109          Defrost preventive     Evaporator preventive defrosting is active. The heating gas valve (HGV)
                                    will open and close to distribute the compressor energy in a given cycle be­
                                    tween the DHW tank and the evaporator to prevent icing.
200          Initialising Done      Initialisation is finished.
201          Initialising Csu       The CSU is initialising.
202          Init identifiers       The identifiers are initialising.
203          Init.BL.Parameter      The blocking parameters are initialising.
204          Init safety unit       The safety unit is initialising.
205          Init blocking          The blocking is initialising.
254          StateUnknown           The sub state is undefined.
255          SuOutOfResetsWait1Hr   The safety unit is blocking due to too many resets. Wait for 60 minutes or
                                    turn the power off and on again.




14                                                                                         7854678 - v.01 - 15092023
                                                                                                               5 Configuration     en


5.7      Single appliance or cascade configuration

5.7.1      Temperature and power control of the system

                                                             If you control the system with the gateway, the heat demand from
                                                             the zones will be ignored.


Tab.18    Temperature and power
Modbus reg­ Data type                   Description                                      Resolution / Format             Access
ister
256            UINT8                    Power                                            %                               R/W
257            UINT16                   Temperature                                      0.01 °C                         R/W
258            ENUM8                    Algorithm type                                   Tab.19, page 15                 R/W
259            ENUM8                    Heat demand type                                 Tab.20, page 15                 R/W
272            UINT8                    Actual power system                              1                               R


                                                   Tab.19       Algorithm type
                                                   Value        Description
                                                   0            Remote management for both temperature and power
                                                   1            Remote management for Power
                                                   2            Remote management for Temperature
                                                   3            Remote monitoring only.


                                                   Tab.20       Heat demand type
                                                   Value
                                                   0            Standby
                                                   7            Heating
                                                   8            Cooling


                                                             The requested power on register 256 is related to the minimum
                                                             and maximum power of the system. You can use register 272 to
                                                             check the actual power input after a request.

                                                             Important
                                                             Register 258 must be written first. If 258 is still set to 3, the other
                                                             registers can not be used.


Tab.21    Temperature and power control examples
Modbus register                 258       256            257                    259           Comment
I only want to monitor my sys­ 3          x              x                      x
tem
I want to switch Off my sys­    0         x              x                      0
tem
I want to heat my system with   1         0 = 0%         x                      7             0% is the minimal power output in
minimum power                                                                                 kW of the system
I want to heat my system with   1         100 =          x                      7             100% is the maximal power output
maximum power                             100%                                                in kW of the system
I want to heat my system by     0         60 = 60%       5000 = 50 °C           7             The system will reach the requested
setting power and tempera­                                                                    temperature and will not exceed the
ture.                                                                                         power request.
I want to heat my system with   2         x              7500 = 75 °C           7
a fixed temperature.
I want to cool my system with   2         x              1500 =15 °C            8
a fixed temperature.


7854678 - v.01 - 15092023                                                                                                              15
 en      5 Configuration


                                                             Values of x are not used for that particular example.


5.7.2       Reading out the water pressure


Tab.22     Water pressure
Modbus reg­ Data type        Description                                               Resolution /   Min - Max          Display
ister                                                                                  Format                            code
409               UINT8      Water pressure of the primary circuit.                    0.1 Bar        0.0 – 3.0          AM019


5.7.3       Reading out the flow and return temperature


Tab.23     Flow and return temperature for single appliance and cascade
Modbus reg­ Data type        Description                                               Resolution /   Min- Max           Display
ister                                                                                  Format                            code
400               INT16      Current system flow temperature from consumer man­        0.01 °C        -327.68 -          AM016
                             ager of the zone                                                         327.68
401               INT16      Current system return temperature from consumer           0.01 °C        -327.68 -          AM018
                             manager of the zone                                                      327.68
7101              INT16      Cascade flow temperature                                  0.01 °C        -327.68 –          NM001
                                                                                                      327.68
7163              INT16      Cascade return temperature                                0.01 °C        -327.68 –          NM165
                                                                                                      327.68


5.8        Zoning

5.8.1       Zoning addresses

                                                      In this chapter you will find the number of zones set, the type, and which
                                                      control board is related.


Tab.24     Read number of zones
Modbus reg­ Data Type                       Description                                               Format             Access
ister
189               UINT8                     Counter of zone detected                                  0 - 127            R


Tab.25     Zone function with display code CP02X and device type
Zone        1         2       3         4         5         6          7        8          9          10          11         12
Func­       641       1153    1665      2177      2689      3201       3713     4225       4737       5249        5761       6273
tion
Device      645       1157    1669      2181      2693      3205       3717     4229       4741       5253        5765       6277


                                                             See
                                                             Documentation of the applicable appliance.




16                                                                                                         7854678 - v.01 - 15092023
                                                                                                             5 Configuration    en



                                                        Tab.26   Zone description
                                                        Zone description                     All available types
                                                        Device type                          ZZ: Device category
                                                                                             YY: number in the category
                                                                                             00: CU-GH
                                                                                             01: CU-OH
                                                                                             02: EHC
                                                                                             14: MK
                                                                                             19: SCB
                                                                                             1B: EEC
                                                                                             1E: Gateway
                                                        Function type                        Disable
                                                                                             Direct
                                                                                             Mixing Circuit
                                                                                             Swimming pool
                                                                                             High Temperature
                                                                                             Fan Convector
                                                                                             DHW tank
                                                                                             Electrical DHW
                                                                                             Time Program
                                                                                             ProcessHeat
                                                                                             DHW Layered
                                                                                             DHW Internal tank
                                                                                             DHW Commercial Tank
                                                                                             Occupied


5.8.2      Examples of zoning addresses


Tab.27    For an appliance equipped with CU-GH06
Zone                        Address                                                                       Board
Zone 1                      641 and 645 = CircuitA0                                                       CU-GH06


Tab.28    For an appliance equipped with CU-GH06 and SCB-02
Zone                        Address                                                                       Board
Zone 1                      641 and 645 = CircuitA0                                                       CU-GH06
Zone 2                      1153 and 1157 = CircuitA1                                                     SCB-02
Zone 3                      1665 and 1669 = DHW                                                           SCB-02


Tab.29    For an appliance equipped with CU-GH08 and SCB-10 and the DHW is managed by CU-GH08
Zone                        Address                                                                       Board
Zone 1                      641 and 645 = CircuitA0                                                       CU-GH08
Zone 2                      1153 and 1157 = DHW                                                           CU-GH08
Zone 3                      1665 and 1669 = CircuitA1                                                     SCB-10
Zone 4                      2177 and 2181 = CircuitB1                                                     SCB-10
Zone 5                      2689 and 2693 = DHW1                                                          SCB-10


                                                             Important
                                                             Check the rotary dial on the board for the correct position for that
                                                             zone.




7854678 - v.01 - 15092023                                                                                                           17
 en      5 Configuration



Tab.30     For an appliance equipped with CU-OH02 and SCB-10
Zone                           Address                                                                           Board
Zone 1                         641 and 645 = CircuitA1                                                           SCB-10
Zone 2                         1153 and 1157 = CircuitB1                                                         SCB-10
Zone 3                         1665 and 1669 = DHW1                                                              SCB-10


Tab.31     For an appliance equipped with EHC-04 and SCB-04
Zone                           Address                                                                           Board
Zone 1                         641 and 645 = CircuitA0                                                           EHC-04
Zone 2                         1153 and 1157 = DHW                                                               EHC-04
Zone 3                         1665 and 1669 = CircuitB                                                          SCB-04


5.8.3       Main zone registers


Tab.32     Main zone display code information
Modbus       Data          Description                                Resolution             Min -      Access      Display code
register     type                                                                            Max
1100         INT16         Measure Zone Flow Temperature or           0,01 °C                -10 –      R           CM040
                           DHW temperature                                                   140
1101         UINT16        Current Flow temperature setpoint of       0,01 °C                0 – 150    R           CM070
                           zone
1102         INT16         Wished room temperature setpoint of the 0,1 °C                    5 – 30     R           CM190
                           zone
1107         ENUM8         Current activity of the zone               0: Off                 0–3        R           CM130
                                                                      1: Eco
                                                                      2: Comfort
                                                                      3: Anti legionella
1108         ENUM8         Operating mode of the zone                 0: Scheduling          0–3        R           CM120
                                                                      1: Manual
                                                                      2: Off
                                                                      3: Temporary
1110         UINT8         Status of the Pump of zone                 0: No                  0–1        R           CM050
                                                                      1: Yes
1111         UINT8         Measure Zone Flow Temperature or           0: No                  0–1        R           CM010
                           DHW temperature                            1: Yes


Tab.33     All main zones registers
Zone        1         2            3         4            5       6        7          8         9           10        11        12
CM04X       1100      1612         2124      2636         3148    3660     4172       4684      5196        5708      6220      6732
CM07X       1101      1613         2125      2637         3149    3661     4173       4685      5197        5709      6221      6733
CM19X       1102      1614         2126      2638         3150    3662     4174       4686      5198        5710      6222      6734
CM13X       1107      1619         2131      2643         3155    3667     5121       5633      6145        6657      7169      7681
CM12X       1108      1620         2132      2644         3156    3668     5122       5634      6146        6658      7170      7682
CM05X       1110      1622         2134      2646         3158    3670     5124       5636      6148        6660      7172      7684
CM01X       1111      1623         2135      2647         3159    3671     5125       5637      6149        6661      7173      7685


                                                                  The ''X'' in the display codes will be the number of the zone.




18                                                                                                               7854678 - v.01 - 15092023
                                                                                                                      5 Configuration     en


5.8.4      Zone counters


Tab.34     Zones
Modbus      Data           Description                                Resolu­       Min - Max             Access       Display code
register    type                                                      tion /
                                                                      Format
1115        UINT32         Numbers of pump operating hours of the 1 Hours           0 - 4294967295        R            CC001
                           zone
1117        UINT32         Numbers of times the pump of the zone      1 Units       0 - 4294967295        R            CC010
                           has started


Tab.35     All main zones counter registers
Zone       1           2          3        4           5         6           7         8           9          10         11        12
CC00X      1115        1627       2139     2651        3163      3675        4187      4699        5211       5723       6235      6747
CC01X      1117        1629       2141     2652        3165      3677        4189      4771        5213       5725       6237      6749


5.8.5      Set temperature without outdoor temperature sensor

                                                           If there is no outdoor or room temperature sensor in the system, you can
                                                           set a temperature for a zone.


Tab.36     Mode for the zone with display code CP32X or DP200
Zone            Address          Bytes         Data Type       Description                      Resolution / Format             Access
Zone 1          649              2             UINT8           Operating mode of the            0: Scheduling                   R/W
Zone 2          1161                                           zone                             1: Manual
                                                                                                2: Off
Zone 3          1673
Zone 4          2185
Zone 5          2697
Zone 6          3209
Zone 7          3721
Zone 8          4233
Zone 9          4745
Zone 10         5257
Zone 11         5769
Zone 12         6281


Tab.37     Temperature of the zone with display code CP01X
Zone            Address          Bytes         Data Type       Description                      Resolution / Format             Access
Zone 1          648              2             UINT16          Zone flow temperature            0,01 °C                         R/W
Zone 2          1160                                           setpoint, used when the
                                                               zone is set to a fixed flow
Zone 3          1672
                                                               setpoint.
Zone 4          2184
Zone 5          2696
Zone 6          3208
Zone 7          3720
Zone 8          4232
Zone 9          4744
Zone 10         5256
Zone 11         5768
Zone 12         6280




7854678 - v.01 - 15092023                                                                                                                  19
 en      5 Configuration




Tab.38     Zone control examples without outdoor temperature sensor
Use case                                                                    Comment
Modbus register                       649                648
I want to set zone 1 manually to      1                  3000               The zone will stay on 30 °C until you change the
30 °C                                                                       temperature, or you set the zone back to Scheduling
I want to set zone 1 manually to      2                  x
Off


                                                               Values of x are not used.


5.8.6       Fixed flow temperature

                                                       The gradient of the heating curve must be set to “0”.Use the curve as the
                                                       temperature request.


Tab.39     Heating curve with display code CP23X
Zone              Address          Data Type   Description                         Resolution / Format            Access
Zone 1            674              UINT8       Heating curve temperature           0,1                            R/W
Zone 2            1186                         gradient of the zone
Zone 3            1698
Zone 4            2210
Zone 5            2722
Zone 6            3234
Zone 7            3746
Zone 8            4258
Zone 9            4770
Zone 10           5282
Zone 11           5794
Zone 12           6306


Tab.40     Heating curve with display code CP21X
Zone              Address          Data Type   Description                         Resolution / Format            Access
Zone 1            675              UINT16      Comfort footpoint of the tem­       0,1 °C                         R/W
Zone 2            1187                         perature of heat curve of the
                                               circuit
Zone 3            1699
Zone 4            2211
Zone 5            2722
Zone 6            3235
Zone 7            3747
Zone 8            4258
Zone 9            4771
Zone 10           5283
Zone 11           5795
Zone 12           6307


Tab.41     Example fixed flow temperature
Use case                                                                                                 Comment
Modbus register             649                    674                          675
I want to set zone 1 to a 1                        0                            500
flow temperature of
50 °C



20                                                                                                       7854678 - v.01 - 15092023
                                                                                                            5 Configuration   en


5.8.7      Room temperature control in a zone

                                                            Important
                                                            This is only possible if the room sensor or outdoor temperature
                                                            sensor is connected.
                                                            In this case the influence of the outdoor temperature sensor is
                                                            used.

                                                      After a heat demand, the appliance adjusts the temperature of the zone. If
                                                      an outdoor temperature sensor or the room unit is present, the
                                                      temperature will be based on the heating curve.


Tab.42    Zone control registers display: CP32X or DP200
Zone           Address       Bytes         Data Type      Description                 Resolution / Format           Access
Zone 1         649           2             ENUM8          Operating mode of the       0: Scheduling                 R/W
Zone 2         1161                                       zone                        1: Manual
                                                                                      2: Off
Zone 3         1673
Zone 4         2185
Zone 5         2697
Zone 6         3209
Zone 7         3721
Zone 8         4233
Zone 9         4745
Zone 10        5257
Zone 11        5769
Zone 12        6281


Tab.43    Zone control registers for display: CP20X
Zone           Address       Bytes         Data Type      Description                 Resolution / Format           Access
Zone 1         664           2             UINT16         Manually setting the room   0,1 °C                        R/W
Zone 2         1176                                       temperature setpoint of
                                                          the zone
Zone 3         1688
Zone 4         2200
Zone 5         2712
Zone 6         3224
Zone 7         3736
Zone 8         4248
Zone 9         4760
Zone 10        5272
Zone 11        5784
Zone 12        6296


Tab.44    Example for setting zones
Use case                                                                                         Comment
Modbus register                  649                             664
I want to set zone 1 manually    1                               200                             The zone will stay on 20 °C
to 20 °C                                                                                         until you change the tempera­
                                                                                                 ture, or you set the zone back
                                                                                                 to 0 (Scheduling)




7854678 - v.01 - 15092023                                                                                                      21
 en      5 Configuration




Tab.45     Example for setting zones
Use case                                                                                            Comment
Modbus register                     1161                              1176
I want to set zone 2 to frost       2                                 x                             The zone will stay on OFF
protection mode (frost protec­                                                                      mode until you change the
tion mode is the OFF mode)                                                                          temperature, or you set the
                                                                                                    zone back to 0 (Scheduling)


                                                                 Values of x are not used.


5.9        Main cascade measures


Tab.46     Main cascade registers
Modbus        Data type Description                             Resolution / Format     Min - Max           Access     Display
register                                                                                                               code
272           UINT8        Current system power received        0,01 %                  0 -100              R
                           from consumer manager of the
                           zone
7000          UINT8        Node number of the device            1 Units                 0 - 255             R/W
7001          ENUM8        Cascade Mode                         0: Automatic            0-2                 R/W        NP014
                                                                1: Heating
                                                                2: Cooling
7002          ENUM8        Cascade Type                         0: Traditional          0-1                 R/W        NP006
                                                                1: parallel
7009          ENUM8        Type of cascade management           0: Temperature          0-1                 R/W        NP011
                           which is requested.                  1: Power
7011          ENUM8        The type of start order permuta­     0: Fixed time           0-1                 R/W        NP223
                           tion                                 1: Operating hours
7012          UINT16       Interval time producer switch        1 hours                 1 - 9999            R/W        NP281
7014          ENUM8        Power control strategy               0: Late on, early off   0-2                 R/W        NP225
                                                                1: Early on, late off
                                                                2: Late on, late off
7015          UINT8        Preferred producer for CH pro­       1 Units                 0 - 255             R/W        NP227
                           duction
7016          UINT8        Non preferred producer for CH        1 Units                 0 - 255             R/W        NP228
                           production
7017          UINT8        Late on value for next producer      %                       0 - 100             R/W        NP282
                           activation
7018          UINT8        Late off value for deactivation of   %                       0 - 100             R/W        NP283
                           the producer
7019          UINT8        Early on value for next producer     %                       0 - 100             R/W        NP284
                           activation
7020          UINT8        Early off value for deactivation of %                        0 - 100             R/W        NP285
                           the producer
7102          UINT8        Cascade Number of Producer                                   0 - 255             R          NM028
                           present recognized in the cas­
                           cade
7103          UINT8        Number of stage available on the                             0 - 255             R          NM022
                           Cascade
7104          UINT8        Number of stage required on the                              0 - 255             R          NM023
                           Cascade
7105          UINT8        Cascade Power System Re­             1%                      0 - 100             R
                           quest : Power
7106          INT16        Cascade Power System Re­             0,01 °C                 -20 - 120           R
                           quest : Temperature



22                                                                                                        7854678 - v.01 - 15092023
                                                                                                        5 Configuration    en


Modbus      Data type Description                          Resolution / Format       Min - Max          Access     Display
register                                                                                                           code
7107        ENUM8       Cascade Power System Re­           0: Automatic                                 R
                        quest : Heat demand                1: Heating
                                                           2: Cooling
                                                           3: Process heat
                                                           4: Screed drying
                                                           5: DHW medium pri­
                                                           ority
                                                           6: DHW low priority
                                                           7: Heating
                                                           8: Cooling
                                                           9: Electrical active
                                                           10: Electrical reactive
7108        UINT8       Cascade System Power Setpoint 1%                             0 - 100            R
                        calculated : Power
7109        INT16       Cascade System Power Setpoint 0,01 °C                        -20 - 120          R
                        calculated : Temperature
7110        ENUM8       Cascade System Power Setpoint 0: Automatic                                      R
                        calculated : Heat demand      1: Heating
                                                      2: Cooling
                                                      3: Process heat
                                                      4: Screed drying
                                                      5: DHW medium pri­
                                                      ority
                                                      6: DHW low priority
                                                      7: Heating
                                                      8: Cooling
                                                      9: Electrical active
                                                      10: Electrical reactive
7151        UINT32      The power (kW) requested from      0,1 kW                                       R          NM112
                        the cascade system.
7155        INT16       Requested cascade power per­       0,1%                                         R          NM170
                        centage
7157        ENUM8       Status of the cascade primary      0: Inactive                                  R          NM166
                        pump                               1: Active
7158        ENUM8       Status of the cascade secondary 0: Inactive                                     R          NM167
                        pump                            1: Active
7159        ENUM8       Cascade state                      See the following ta­                        R          NM163
                                                           ble Tab.47, page 24
7160        UINT32      Cascade hours utilized for cen­    1 hours                                      R          NC000
                        tral heating
7162        UINT32      Cascade hours utilized for do­     1hours                                       R          NC001
                        mestic hot water
7164        INT16       Measured cascade return tem­       0,01 °C                   -327,68 - 327,68   R          NM165
                        perature on secondary side low
                        loss header (LLH)
7165        UINT8       Cascade, central primary pump      1                         0 - 14             R
                        status - producer circuit of low
                        loss header
7166        UINT8       pwm signal after transfer function 0,1%                      0 - 100            R
                        to control pcb-hardware for pump
                        producer circuit
7167        UINT8       pwm signal after transfer function 0,1%                      0 - 100            R
                        to control pcb-hardware for pump
                        consumer circuit
7168        INT16       Measured cascade flow temper­ 0,01 °C                        -327,68 - 327,68   R          EM012
                        ature on secondary side low loss
                        header (LLH)
7169        INT16       Measured cascade return tem­       0,01 °C                   -327,68 - 327,68   R          EM013
                        perature on secondary side low
                        loss header (LLH)

7854678 - v.01 - 15092023                                                                                                    23
 en      5 Configuration


Modbus        Data type Description                              Resolution / Format    Min - Max                Access      Display
register                                                                                                                     code
7200          UINT8        The producer activation order                                0 - 255                  R/W         NP231
7201          UINT8        List of identified producers on the                          0 - 255                  R/W
                           cascade system: Number
7202          ENUM8        List of identified producers on the 0: Not connected                                  R/W
                           cascade system : State              1: Available
                                                               2: Not available
7203          UINT16       The minimum power the produc­                                                         R/W         EP001
                           er can supply (low load)
7205          UINT16       The maximum power the produc­                                                         R/W         EP086
                           er can supply (full load)
7207          UINT16       List of current active producers in                          0 - 255                  R           NM113
                           the cascade system
7208          UINT16       Temporary poducer activation or­                             0 - 255                  R           NM171
                           der
7209          ENUM8        Current main status of the pro­                              See the following ta­    R           EM058
                           ducer.                                                       ble Tab.47, page 24
7228          UINT32       Serial number                         1                      0 - 4294967295           R           EM228


Tab.47     Appliance status 7209
Status           Description                   Explanation
0                Standby                       The appliance is in standby mode.
1                HeatDemand                    A heat demand is active.
2                BurnerStart                   The appliance starts.
3                BurningDhw                    The appliance is active for central heating.
4                BurningDhw                    The appliance is active for domestic hot water.
5                BurnerStop                    The appliance has stopped.
6                PumpPostRun                   The pump is active after the appliance stopped.
7                CoolingActive                 The appliance is active for cooling.
8                ControlledStop                The appliance does not start because the starting conditions are not met.
9                BlockingMode                  A blocking mode is active.
10               LockingMode                   A locking mode is active.
11               CsModeLCh                     Low load test mode for central heating is active.
12               CsModeHCh                     Full load test mode for central heating is active.
13               CsModeHDhw                    Full load test mode for domestic hot water is active.
14               CsModeCustom                  The amount of power to be used during the load test in the custom commisioning
                                               mode.
15               ManualHdChOn                  Manual heat demand for central heating is active.
16               BoilerFrostProt               Frost protection mode is active.
17               DeAir                         The deaeration program operates.
18               CuCooling                     The fan runs to cool the inside of the appliance.
19               ResetInProgress               The appliance resets.
20               AutoFilling                   The appliance fills the installation.
21               Halted                        The appliance has stopped. It must be reset manually.
22               ForcedCalibration             The forced calibration function is active.
23               FactoryTest                   The factory test mode is active.
24               HydraulicBalancingMode        The hydronic balancing mode is active.
200              Device Mode                   The service tool interface controls the functions of the appliance.
254              Unkown                        The actual state of the appliance is undefined.




24                                                                                                              7854678 - v.01 - 15092023
                                                                                                                   5 Configuration      en



Tab.48     General information for appliances in cascade
Appliance                                    1 (Master)          3       4            5      6        7        8         9        10
Actual power output of cascade member        7111                7115    7119         7123   7127     7131     7135      7139     7143
Flow temperature of cascade member           7112                7116    7120         7124   7128     7132     7136      7140     7144
Status of cascade member                     7113                7117    7121         7125   7129     7133     7137      7141     7145
Special request of cascade member            7114                7118    7122         7126   7130     7134     7138      7142     7146


Tab.49     Cascade pump registers
Modbus register          Data type Description                 Resolution                 Min - Max                Access       Display
                                                                                                                                code
7023                     ENUM8       Primary pump type         0: No pump                 0-3                      R/W          NP287
                                     selection                 1: On/off
                                                               2: PWM
                                                               3: 0-10V
7024                     ENUM8       Secondary pump            0: No pump                 0-3                      R/W          NP288
                                     type selection            1: On/off
                                                               2: PWM
                                                               3: 0-10V


5.10       Service


Tab.50     Service registers
Modbus       Data type Description                                           Resolution / Format      Access                    Display
register                                                                                                                        Code
512          ENUM8       Is service currently required?                      0: No                    R                         AM011
                                                                             1: Yes
513          UINT8       Current or upcoming service notification            0: None                  R
                                                                             1: A
                                                                             2: B
                                                                             3: C
                                                                             4: Custom
                                                                             5:D
514          UINT16      Number of hours that the appliance has              2 hours                  R                         AC002
                         been producing energy since last service
515          UINT16      Number of hours since the previous servic­          2 hours                  R                         AC003
                         ing of the appliance
516          UINT32      Number of heat generator starts since the           1 Units                  R                         AC004
                         previous servicing.

                                                          .

5.11       Error codes

                                                          Each control board can give an error code. The object instance 531 will
                                                          indicate if at least one error is present.


Tab.51     Generic error code object instance
Object instance        Data Type     Description                     Resolution / Format Min - Max                  Access
531                    UINT8         Number entries of the 'cur­ 0: No error                 0-1                    R
                                     rent error' structure       1: At least 1 error
                                                                 on any appliance

                                                          If you find an error, you can use object instance 128 to find out how many
                                                          control boards are connected.




7854678 - v.01 - 15092023                                                                                                                 25
 en      5 Configuration



Tab.52     Number of boards present in the appliance
Object instance            Data Type       Description                    Resolution / Format Min - Max                   Access
128                        UINT8           Devices connected              1 Units                 0 - 16                  R

                                                               You can use the next table to find the object instance for the error code of
                                                               the specific device.


Tab.53     Specific error code per board
Board 1           2          3         4       5         6        7       8         Description               Resolution /      Min-   Ac­
                                                                                                              Format            Max    cess
          129     135        141       147     153       159      165     171       Type of device            [0xZZYY]                 R
                                                                                                              ZZ = Device
                                                                                                              category
                                                                                                              YY = number
                                                                                                              in the catego­
                                                                                                              ry
                                                                                                              00: CU-GH
                                                                                                              01: CU-OH
                                                                                                              02: EHC
                                                                                                              14: MKI
                                                                                                              19: SCB
                                                                                                              1B: EEC
                                                                                                              1E: Gateway
          532     534        536       538     540       542      544     546       Error code                0xFFFF: No               R
                                                                                                              error
                                                                                                              0xFFFE: De­
                                                                                                              vice not avail­
                                                                                                              able
                                                                                                              Other: Specif­
                                                                                                              ic error
          533     535        537       539     541       543      545     547       Error custom code         0: Locking               R
                                                                                    matrix                    3: Blocking
                                                                                                              6: Warning


                                                                      If the device type shows code 0x0008, it means it is a CU-GH08.


5.12       Fallback scenario

                                                               Set a fallback scenario if there is no communication between the gateway
                                                               and the BMS. You can keep, adjust, or cancel the heat demand with the
                                                               scenarios in the following table.


Tab.54     Fallback scenario Modbus registers
Modbus register                    Data Type       Description                      Resolution / Format          Min - Max       Access
21020                              ENUM8           The BMS fallback heat de­ 0: BMS fallback HD mode             0–1             R/W
                                                   mand mode                 1: Use Fallback HD
21021                              ENUM8           BMS fallback heat de­            0: Cancel directly           0–2             R/W
                                                   mand configuration               1: Never cancel
                                                                                    2: Maintain fallback HD
21022                              UINT8           BMS fallback heat de­            1, minute                    0 - ….          R/W
                                                   mand period
21023                              UINT8           The power setpoint               %                            0 – 100         R/W




26                                                                                                                   7854678 - v.01 - 15092023
                                                                                                                                6 Disposal and recycling   en


Modbus register                             Data Type                  Description                    Resolution / Format         Min - Max      Access
21024                                       INT16                      Temperature setpoint           0,01 °C                                    R/W
21025                                       UINT8                      Type of heat demand                                        0: None       R/W
                                                                       which is requested for the                                 1: DHW pri­
                                                                       zone                                                       mary
                                                                                                                                  2: DHW
                                                                                                                                  high priority
                                                                                                                                  3: Process
                                                                                                                                  heat
                                                                                                                                  4: Screed
                                                                                                                                  drying
                                                                                                                                  5: DHW me­
                                                                                                                                  dium priority
                                                                                                                                  6: DHW low
                                                                                                                                  priority
                                                                                                                                  7: Central
                                                                                                                                  heating
                                                                                                                                  8: Cooling
                                                                                                                                  9: Electrical
                                                                                                                                  active
                                                                                                                                  10: Electri­
                                                                                                                                  cal reactive


5.13       Using the appliance with 0-10 V signals


Tab.55     Object instances for 0-10 V signals
Modbus      Data              Description                                                     Resolution / Format Min - Max               Access     Display
register    Type                                                                                                                                     code
21026       ENUM8             Smart Control Board function 10 Volt                            0: Off                0-2                   R/W        EP014
                              PWM input                                                       1: Temperature
                                                                                              control
                                                                                              2: Power control
21027       UINT8             Value of the 0 to 10 Volt input, meaning                        0.1 V                 0 - 25                R/W        AM028
                              is dependant on the current input func­
                              tion setting.



6       Disposal and recycling

6.1        Recycling

Fig.5      For all countries apart from France
                                                                                          Important
                                                                                          Removal and disposal of the appliance must be carried out by a
                                                                                          qualified person in accordance with local and national regulations.

                        MW-3000179-03


Fig.6      For France
                 FR
                      Cet appareil, ses accessoires,
                      piles et cordons se recyclent

                   REPRISE          À DÉPOSER       À DÉPOSER
                                                                           MW-1002249-1




               À LA LIVRAISON      EN MAGASIN     EN DÉCHÈTERIE

                              OU                OU


              Points de collecte sur www.quefairedemesdechets.fr
                        Privilégiez la répara!on de votre appareil !




7854678 - v.01 - 15092023                                                                                                                                      27
    fr       1 Table des matières




Table des matières
1        Consignes de sécurité . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .28
         1.1 Responsabilités . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .28
               1.1.1   Responsabilité du fabricant . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 28
               1.1.2   Responsabilité de l'installateur . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29
               1.1.3   Responsabilité de l'utilisateur . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29

2        A propos de cette notice . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29
         2.1 Symboles utilisés dans la notice . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 29

3        Description du produit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30
         3.1 Description générale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30

4        Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30
         4.1 Réglage de l'adresse correcte . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 30
         4.2 Réglage du débit en bauds et de la parité . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 31
         4.3 Status LED indications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 31

5        Configuration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 32
         5.1 Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 32
         5.2 Lecture de plusieurs registres . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 32
         5.3 Ecriture dans plusieurs registres . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .33
         5.4 Codes d'exception Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .34
         5.5 Types de données Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .35
         5.6 Informations sur l'appareil principal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .35
         5.7 Configuration d'appareil unique ou de système en cascade . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .42
               5.7.1      Commande de température et de puissance du système . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 42
               5.7.2      Relever la pression hydraulique . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43
               5.7.3      Relever les températures de départ et de retour . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43
         5.8 Zonage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43
               5.8.1      Adresses de zonage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 43
               5.8.2      Exemples d'adresses de zonage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 44
               5.8.3      Principaux registres des zones . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 45
               5.8.4      Compteurs de zones . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46
               5.8.5      Régler la température sans sonde de température extérieure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 46
               5.8.6      Température départ fixe . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 47
               5.8.7      Commande de la température ambiante d'une zone . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .48
         5.9 Mesures principales de la cascade . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 49
         5.10 Entretien . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 53
         5.11 Codes d’erreur . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 53
         5.12 Scénario de secours . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 54
         5.13 Utilisation de l'appareil avec des signaux 0-10 V . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 55

6        Mise au rebut et recyclage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 55
         6.1 Recyclage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 55


1          Consignes de sécurité

1.1              Responsabilités

1.1.1              Responsabilité du fabricant

                                                                                     Nos produits sont fabriqués dans le respect des exigences des différentes
                                                                                     directives applicables. Ils sont de ce fait livrés avec les marquages et
                                                                                          ainsi qu’avec tous les documents nécessaires. Ayant le souci de la
                                                                                     qualité de nos produits, nous cherchons en permanence à les améliorer.
                                                                                     Nous nous réservons donc le droit de modifier les caractéristiques
                                                                                     indiquées dans ce document.
                                                                                     Notre responsabilité en qualité de fabricant ne saurait être engagée dans
                                                                                     les cas suivants :


28                                                                                                                                                                7854678 - v.01 - 15092023
                                                                                            2 A propos de cette notice      fr

                                                Non-respect des instructions d’installation et d’entretien de l’appareil.
                                                Non-respect des instructions d’utilisation de l’appareil.
                                                Défaut ou insuffisance d’entretien de l’appareil.

1.1.2      Responsabilité de l'installateur

                                              L'installateur a la responsabilité de l'installation et de la première mise en
                                              service de l'appareil. L'installateur est tenu de respecter les instructions
                                              suivantes :
                                                Lire et respecter les instructions données dans les notices fournies avec
                                                l'appareil.
                                                Installer l'appareil conformément à la législation et aux normes
                                                actuellement en vigueur.
                                                Effectuer la première mise en service et toutes les vérifications
                                                nécessaires.
                                                Expliquer l'installation à l'utilisateur.
                                                Si un entretien est nécessaire, avertir l'utilisateur de l'obligation de
                                                contrôle et d'entretien de l'appareil.
                                                Remettre toutes les notices à l'utilisateur.

1.1.3      Responsabilité de l'utilisateur

                                              Pour garantir le fonctionnement optimal de l'installation, vous devez
                                              respecter les consignes suivantes :
                                                Lire et respecter les instructions données dans les notices fournies avec
                                                l'appareil.
                                                Faire appel à un professionnel qualifié pour réaliser l'installation et
                                                effectuer la première mise en service.
                                                Se faire expliquer l'installation par l'installateur.
                                                Faire effectuer les contrôles et entretiens nécessaires par un
                                                professionnel qualifié.
                                                Conserver les notices en bon état et à proximité de l'appareil.


2       A propos de cette notice

2.1       Symboles utilisés dans la notice

                                              Dans cette notice, différents niveaux de danger sont utilisés pour attirer
                                              l'attention sur des indications particulières. Nous souhaitons ainsi assurer
                                              la sécurité de l'utilisateur, éviter tout problème et garantir le bon
                                              fonctionnement de l'appareil.

                                                     Danger
                                                     Risque de situations dangereuses pouvant entraîner des
                                                     blessures corporelles graves.

                                                     Danger d'électrocution
                                                     Risque d'électrocution.

                                                     Avertissement
                                                     Risque de situations dangereuses pouvant entraîner des
                                                     blessures corporelles légères.

                                                     Attention
                                                     Risque de dégâts matériels.

                                                     Important
                                                     Attention, informations importantes.

                                                     Voir
                                                     Référence à d'autres notices ou à d'autres pages de cette notice.



7854678 - v.01 - 15092023                                                                                                    29
 fr                3 Description du produit



3             Description du produit

3.1                  Description générale

                                                                    La carte de communication est conçue pour fonctionner comme une
                                                                    interface de communication entre un appareil de chauffage et/ou de
                                                                    rafraîchissement et le système de gestion technique du bâtiment (GTB) en
                                                                    utilisant le protocole de communication Modbus®.

Fig.7                 Vue d’ensemble

                                 1                                                   3

                                                         2


    90   80   90




                                                                                                                                         AD-3002799-01

         1 Système de gestion technique du bâtiment (GTB)                                3 Appareil de chauffage et/ou de rafraîchissement
         2 Carte de communication
                                                                    La carte de communication dispose des fonctionnalités suivantes :
                                                                        Surveillance des appareils sur la GTB.
                                                                        Commande des réglages des appareils à partir de la GTB.

Fig.8                 GTW-08 Modbus                                 Les principaux composants sont :
                                 80                                      1   Connecteurs L-Bus
                              50
                                                          2              2   Commutateur DIP
                                                                         3   Connecteurs Modbus
                                                          3              4   Voyants d'état de la communication
                                                                         5   LED d'état
                                                          4              6   Bouton rotatif
         50
         60




                                                          3




                             1       6        5           3
                                                    AD-3002800-01



4             Installation

4.1                  Réglage de l'adresse correcte

                                                                    Pour s'assurer que l'adresse utilisée pour communiquer avec l'appareil est
                                                                    correcte, régler l'adresse correcte.
Fig.9                 Sélecteur rotatif du numéro                   A l'aide du bouton rotatif, il est possible de régler l'adresse de la carte de
                      d'identification                              communication pour l'appareil raccordé.


                                                                    Tab.56     Adresses de la carte de communication
                                                                    Position                                Adresse de la carte de communica­
                                                                                                            tion
                                                                    0                                       100Valeur par défaut.
                                                                    1                                       101
                                                                    2                                       102
                                                                    3                                       103
                                                    AD-3001547-01
                                                                    4                                       104
                                                                    5                                       105
                                                                    6                                       106


30                                                                                                                       7854678 - v.01 - 15092023
                                                                                                             4 Installation    fr


                                                  7                                        107
                                                  8                                        108
                                                  9                                        109
                                                  A                                        110
                                                  B                                        111
                                                  C                                        112
                                                  D                                        113
                                                  E                                        114
                                                  F                                        115


4.2      Réglage du débit en bauds et de la parité

                                                  Définir les valeurs correctes de débit en bauds et de parité. Utiliser les
                                                  commutateurs 1 et 2 pour régler le débit en bauds. Utiliser les
                                                  commutateurs 3 et 4 pour régler la parité.
Fig.10    Commutateur DIP
                                                  Tab.57      Réglages du débit en bauds
                                                  Commutateurs                             Débit Modbus
                                                  1-2
                                                  off-off                                  9600 Bd Valeur par défaut.
                                                  on-off                                   19200 Bd
                                                  off-on                                   38400 Bd
                                                  on-on                                    57600 Bd
                                  AD-3002801-01

                                                            Le réglage par défaut du débit en bauds est 9600 Bd



                                                  Tab.58      Réglages de parité
                                                  Commutateurs                             Parité
                                                  3-4
                                                  off-off                                  Aucune. Valeur par défaut.
                                                  on-off                                   Impaire
                                                  off-on                                   Paire
                                                  on-on                                    Aucune


4.3      Status LED indications

                                                  The two-colour status LED on the gateway indicates the gateway's
                                                  operational status.
                                                  A green LED means the gateway is working normally. If the orange LED is
                                                  blinking, there is a problem.




                                                                                             AD-3002802-01




                                                  Tab.59      LED colour indications
                                                  Colour            State          Description
                                                  OFF                              No power, or Defect


7854678 - v.01 - 15092023                                                                                                       31
 fr   5 Configuration


                                         Green           Continuous      Normal function
                                         Green           Fast Blinking GTW-08 Modbus start-up phase
                                                         (100 ms)
                                         Red             Fixed           No Modbus communication available
                                         Orange          Fixed           No communication on L-Bus
                                         Orange          Slow blinking GTW-08 Modbus error
                                                         (500 ms)



5     Configuration

5.1     Modbus

                                         Les codes suivants de fonctions Modbus sont pris en charge :


                                         Tab.60     Fonctions Modbus
                                         Code                 Fonction
                                         03d                  Lire registre holding
                                         04d                  Lire registre d'entrée
                                         06d                  Ecrire un registre
                                         16d                  Ecrire plusieurs registres


5.2     Lecture de plusieurs registres

                                         Le code de fonction 03 (hexadécimal) permet à l'appareil de tête de
                                         demander des informations à l'appareil suiveur. La structure du message
                                         de commande est développée ci-dessous. Le format du message de
                                         commande est lu de l'octet supérieur jusqu'en bas, et l'adresse de
                                         l'appareil suiveur vient donc en premier.


                                         Tab.61     Format de la commande "Lecture de plusieurs registres"
                                         Octet de message           Position de lecture     Exemple d'entrée he­
                                                                                            xadécimale
                                         Adresse appareil sui­                              64
                                         veur
                                         Code fonction                                      03
                                         Registre de départ         Supérieur               00
                                                                    Inférieur               20
                                         Quantité                   Supérieur               00
                                                                    Inférieur               04
                                         CRC-16                     Inférieur               xx
                                                                    Supérieur               xx

                                         Dans cet exemple, le registre de départ pointe sur le 32e registre décimal
                                         et la quantité commande de lire jusqu'au registre décimal 35.


                                         Tab.62     Messages de réponse normaux de "Lecture de plusieurs
                                                    registres"
                                         Octet de message           Position de lecture     Exemple de sortie he­
                                                                                            xadécimale
                                         Adresse appareil sui­                              64
                                         veur
                                         Code fonction                                      03
                                         Compte d'octets                                    06
                                         Registre de départ         Supérieur               xx
                                                                    Inférieur               xx

32                                                                                          7854678 - v.01 - 15092023
                                                                                                  5 Configuration    fr


                                             Octet de message          Position de lecture      Exemple de sortie he­
                                                                                                xadécimale
                                             Registre suivant          Supérieur                xx
                                                                       Inférieur                xx
                                             Dernier registre          Supérieur                xx
                                                                       Inférieur                xx
                                             CRC-16                    Inférieur                xx
                                                                       Supérieur                xx

                                             Dans cet exemple, les registres sont retournés avec les données de
                                             l'appareil suivant.

                                                   Les registres vides (xx) de l'exemple retournent les données de
                                                   l'appareil suivant dans une réponse normale. Cet exemple montre
                                                   3 registres dans la réponse, mais une réponse peut en comporter
                                                   davantage


5.3      Ecriture dans plusieurs registres

                                             Le code de fonction 10 (hexadécimal) permet à l'appareil de tête d'écrire
                                             des informations sur l'appareil suiveur. La structure du message de
                                             commande est développée ci-dessous. Le format du message de
                                             commande est lu de l'octet supérieur jusqu'en bas, et l'adresse de
                                             l'appareil suiveur vient donc en premier.


                                             Tab.63     Format de la commande d'écriture dans plusieurs registres
                                             Octet de message          Position de lecture      Exemple de sortie he­
                                                                                                xadécimale
                                             Adresse de l'appareil                              64
                                             suiveur
                                             Code fonction                                      10
                                             Registre de départ        Supérieur                00
                                                                       Inférieur                20
                                             Quantité                  Supérieur                00
                                                                       Inférieur                04
                                             Compte d'octets                                    08
                                             Valeur du registre de     Supérieur                xx
                                             départ
                                                                       Inférieur                xx
                                             Valeur du registre sui­   Supérieur                xx
                                             vant
                                                                       Inférieur                xx
                                             Valeur du registre sui­   Supérieur                xx
                                             vant
                                                                       Inférieur                xx
                                             Valeur du dernier re­     Supérieur                xx
                                             gistre
                                                                       Inférieur                xx
                                             CRC-16                    Inférieur                xx
                                                                       Supérieur                xx

                                             Dans les exemples ci-dessus, la commande de requête écrit du registre
                                             décimal 32 au registre décimal 35.

                                                   Les registres vides (xx) ci-dessus devront être écrits avec des
                                                   valeurs, du registre décimal 32 au registre décimal 35, avant
                                                   l'envoi d'une requête.




7854678 - v.01 - 15092023                                                                                                33
 fr   5 Configuration




                                   Tab.64     Messages de réponse normaux d'écriture dans plusieurs
                                              registres
                                   Octet de message         Position de lecture      Exemple d'entrée he­
                                                                                     xadécimale
                                   Adresse de l'appareil                             00
                                   suiveur
                                   Code fonction                                     03
                                   Registre de départ       Supérieur                00
                                                            Inférieur                20
                                   Quantité                 Supérieur                00
                                                            Inférieur                04
                                   CRC-16                   Inférieur                xx
                                                            Supérieur                xx

                                   Dans les exemples ci-dessus, l'appareil suiveur répondra par un message
                                   indiquant que les registres 32 à 35 sont affectés par la commande en
                                   écriture.

5.4     Codes d'exception Modbus


                                   Tab.65     Codes d'exception Modbus
                                   Code d'exception         Nom                      Description
                                   01 (01 hex)              Fonction interdite       Le GTB requiert un co­
                                                                                     de de fonction non pris
                                                                                     en charge
                                   02 (02 hex)              Adresse de donnée in­ Le GTB requiert un ap­
                                                            terdite               pareil BDR pour une
                                                                                  adresse mot hors limi­
                                                                                  tes
                                   03 (03 hex)              Valeur de donnée in­     Le GTB définit une va­
                                                            terdite                  leur hors limites à
                                                                                     l'adresse mot de l'ap­
                                                                                     pareil BDR
                                   04 (04 hex)              Echec de l'appareil sui­ Ecriture d'une adresse
                                                            veur                     mot en cours. Ecriture
                                                                                     non terminée sur l'ap­
                                                                                     pareil BDR
                                   10 (0A hex)              Chemin de la carte de    Appareil BDR non dé­
                                                            communication non        tecté par GTW-08
                                                            disponible               Modbus
                                   11 (0B hex)              L'appareil cible de la   Adresse mot requise
                                                            carte de communica­      non encore lue par
                                                            tion n'a pas pu répon­   GTW-08 Modbus sur
                                                            dre                      l'appareil BDR




34                                                                                   7854678 - v.01 - 15092023
                                                                                                                   5 Configuration      fr


5.5        Types de données Modbus


Tab.66     Types de données Modbus
Type de données          Description                Code          Code        Accès par                            Valeur min - max
                                                    fonction      fonction
                                                    lecture       écriture
UINT8/ENUM8              Entier sur 8 bits non      03d           16d         registre simple, où les données      0 – 255
                         signé                                                se trouvent dans l'octet inférieur
                                                                              du registre
INT8                     Entier sur 8 bits signé 03d              16d         registre simple, où les données      -128 – 127
                                                                              se trouvent dans l'octet inférieur
                                                                              du registre
UINT16                   Entier sur 16 bits non 03d               16d         registre simple                      0 – 65536
                         signé
INT16                    Entier sur 16 bits si­     03d           16d         registre simple                      -32768 – 32767
                         gné
UINT32                   Entier sur 32 bits non 03d               16d         deux registres                       0 – 4294967295
                         signé
INT32                    Entier sur 32 bits si­     03d           16d         deux registres                       -2147483648 –
                         gné                                                                                       2147483647
OCTETSTRING              Paires consécutives 03d                  16d         Lecture ou écriture par séries de    0 – 50 caractères.
                         de UINT8 sur 8 bits,                                 1 à 25 registres consécutifs, se­
                         chaque paire stockée                                 lon le nombre de UINT8 spéci­
                         dans un registre de                                  fiés pour l'OCTETSTRING.
                         16 bits
VISIBLESTRING            Paires consécutives 03d                  16d         Lecture ou écriture par séries de    0 – 50 caractères (in­
                         de ASCII sur 8 bits,                                 1 à 25 registres consécutifs, se­    cluant le délimiteur).
                         chaque paire stockée                                 lon le nombre de spécifiés pour      Les chaînes sont ter­
                         dans un registre de                                  l'VISIBLESTRING.                     minées par un délimi­
                         16 bits                                                                                   teur NULL.


5.6        Informations sur l'appareil principal

                                                             Vous pouvez trouver ici tous les registres Modbus pertinents pour
                                                             l'appareil principal.
                                                             Les codes d'affichage de cette notice sont les mêmes que les noms
                                                             conviviaux référencés dans d'autres notices.

                                                                   Les registres Modbus relatifs à la cascade et au zonage se
                                                                   trouvent dans les autres chapitres.

                                                                   R indique l'accès en lecture et W l'accès en écriture.



Tab.67     Registres d'appareils
Registre      Type de       Description                        Résolution / Format          Min - Max              Accès        Code
Modbus        données                                                                                                           d'afficha­
                                                                                                                                ge
272           UINT8         Puissance du système ab­      1%                                0 - 100                R
                            sorbée par le gestionnaire de
                            charge du circuit
275           UINT8         Demande de chaleur du cir­         Voir tableau suivant         0 – 255                R
                            cuit : Nbr circuit, cons puis­     Tab.68, page 37
                            sance, cons chauf, type de
                            demande
277           UINT16        Liste des defauts des appa­                                     0 – 65535              R
                            reils connectés au système
279           UINT8         Sortie status 2                    Voir tableau suivant                                R
                                                               Tab.69, page 37


7854678 - v.01 - 15092023                                                                                                                35
 fr   5 Configuration


Registre    Type de     Description                      Résolution / Format      Min - Max           Accès       Code
Modbus      données                                                                                               d'afficha­
                                                                                                                  ge
280         UINT8       Sortie status 2                  Voir tableau suivant                         R
                                                         Tab.70, page 38
384         INT16       Température extérieure           0,01 °C                  -70 – 70            R
385         ENUM8       Mode saisonnier actif (été /     0:                       0–3                 R
                        hiver)                           Hiver
                                                         1: Protection hors-gel
                                                         2: Bande neutre été
                                                         3: Eté
400         INT16       Température de départ de         0,01 °C                  -327,67 – 327,68    R           AM016
                        l'appareil. Température de
                        l'eau sortant de l'appareil.
401         INT16       Température de retour de         0,01 °C                  -327,67 – 327,68    R           AM018
                        l'appareil.
402         INT16       Température des gaz              0,01 °C                  -20 – 120           R           AM036
                        d'échappement sortant de
                        l'appareil
403         INT16       Température de départ de la      0,01 °C                  -20 – 120           R           HM001
                        pompe à chaleur
404         INT16       Température de retour de la      0,01 °C                  -20 – 120           R           HM002
                        pompe à chaleur
408         UINT16      Température de consigne          0,01 °C                  0 – 655,35          R           DM004
                        départ eau chaude sanitaire
409         UINT8       Pression d'eau du circuit de     0,1 bar                  0–3                 R           AM019
                        l'appareil
411         ENUM8       Etat principal actuel de l'ap­   Voir tableau suivant                         R           AM012
                        pareil.                          Tab.71, page 38
412         ENUM8       Sous-état actuel de l'appa­      Voir tableau suivant                         R           AM014
                        reil.                            Tab.72, page 38
413         UINT16      Puissance relative réelle de     %                        0 – 100             R           AM024
                        l'appareil
415         UINT8       Nombre total de démarrages       0,1 µA                   0 – 25              R           GM008
                        du générateur de chaleur.
                        Pour chauffage et eau chau­
                        de sanitaire
419         UINT32      Nombre total de démarrages       1 Unités                 0 – 4294967295      R           PC002
                        du générateur de chaleur.
                        Pour chauffage et eau chau­
                        de sanitaire
421         UINT32      Nombre total d'heures de         1 Heures                 0 – 4294967295      R           PC003
                        production d'énergie de l'ap­
                        pareil pour le chauffage et
                        l'ECS
423         UINT32      Nombre de démarrages du          1 Unités                 0 – 4294967295      R           AC030
                        premier étage de l'appoint
425         UINT32      Nombre d'heures de fonc­    1 Heures                      0 – 4294967295      R           AC028
                        tionnement du premier étage
                        de l'appoint
427         UINT32      Nombre de démarrages du          1 Unités                 0 – 4294967295      R           AC031
                        deuxième étage de l'appoint
429         UINT32      Nombre d'heures de fonc­    1 Heures                      0 – 4294967295      R           AC029
                        tionnement du deuxième éta­
                        ge de l'appoint
431         UINT32      Nombre d'heures pendant le­ 1 Heures                      0 – 4294967295      R           AC001
                        quel l'appareil est resté sur
                        secteur
433         UINT32      Consommation d'énergie           1 kWh                    0 – 4294967295      R           AC005
                        pour le chauffage (kWh)


36                                                                                                   7854678 - v.01 - 15092023
                                                                                                               5 Configuration     fr


Registre     Type de        Description                       Résolution / Format        Min - Max            Accès       Code
Modbus       données                                                                                                      d'afficha­
                                                                                                                          ge
435          UINT32         Consommation d'énergie            1 kWh                      0 – 4294967295       R           AC006
                            pour l'ECS (kWh)
437          UINT32         Consommation d'énergie            1 kWh                      0 – 4294967295       R           AC007
                            pour le froid (kWh)
439          UINT32         Somme des consommations           1 kWh                      0 – 4294967295       R/W
                            d'énergie (kWh)
441          UINT32         Energie consommée par l'ap­ 1 kWh                            0 – 4294967295       R/W         AC018
                            point
443          UINT32         Somme des énergies thermi­ 1 kWh                             0 – 4294967295       R/W
                            ques produites (kWh)
445          UINT32         Énergie thermique produite        1 kWh                      0 – 4294967295       R/W         AC008
                            pour le chauffage (kWh)
447          UINT32         Énergie thermique produite        1 kWh                      0 – 4294967295       R/W         AC009
                            pour l'eau chaude sanitaire
                            (kWh)
449          UINT32         Énergie thermique produite        1 kWh                      0 – 4294967295       R/W         AC010
                            pour le froid (kWh)
451          UINT32         Energie fournie par l'appoint     1 kWh                      0 – 4294967295       R/W         AC019
                            électrique ou hydraulique
459          UINT16         Vitesse actuelle de la pompe 0,1%                            0 – 100              R/W         AM010
460          UINT32         Puissance réelle de l'appareil 0,01 kW                       0 – 4294967295       R           AM047
9230         UINT16         COP instantané calculé            0,001                      0–1                  R           HM031
9231         UINT16         Seuil du COP qui génère le        0,001                      0–1                  R           HM032
                            basculement entre la pompe
                            à chaleur et la chaudière


                                                            Tab.68    Champs de bits de 275
                                                            275                                Champ de bits
                                                            Sortie status 1                    0: Zones directes autorisées à
                                                                                               fonctionner
                                                                                               1: Circuits de mélange autorisés à
                                                                                               fonctionner
                                                                                               2: Toutes vannes ouvertes/pompe
                                                                                               fonctionnant en sécurité
                                                                                               3: Demande de chauffe manuelle
                                                                                               active
                                                                                               4: Rafraîchissement autorisé
                                                                                               5: Circuits ECS autorisés à fonc­
                                                                                               tionner
                                                                                               6: Ensemble unité de chauffe actif
                                                                                               7: Remplissage


                                                            Tab.69    Champ de bits de 279
                                                            279                                Champ de bits
                                                            Sortie status 1                    0: Flamme allumée
                                                                                               1: Pompe à chaleur en marche
                                                                                               2: Appoint électrique 1 en marche
                                                                                               3: Appoint électrique 2 en marche
                                                                                               4: Appoint électrique ECS en mar­
                                                                                               che
                                                                                               5: Maintenance requise
                                                                                               6: Arrêt / Réinitialisation nécessai­
                                                                                               res
                                                                                               7: Pression hydraulique faible




7854678 - v.01 - 15092023                                                                                                              37
 fr      5 Configuration



                                       Tab.70       Champs de bits de 280
                                        280                                         Champ de bits
                                        Sortie status 1                             0: Pompe
                                                                                    1: Vanne 3 voies ouverte
                                                                                    2: Vanne 3 voies
                                                                                    3: Vanne 3 voies fermée
                                                                                    4: ECS active
                                                                                    5: Chauffage actif
                                                                                    6: Froid actif


Tab.71     AM012 - État
Code           Texte affiché          Explication
0              Veille                 L'appareil est en mode veille.
1              Demande de chauffe     Une demande de chaleur est active.
2              Démarrage générateur   L'appareil démarre.
3              Production chauffage   L'appareil est actif pour le chauffage.
4              Production ECS         L'appareil est actif pour l'eau chaude sanitaire.
5              Arrêt du générateur    L'appareil s'est arrêté.
6              Post-Fct. pompe        La pompe est active après l'arrêt de l'appareil.
7              Rafraîch. actif        L'appareil est actif pour le rafraîchissement.
8              Arrêt contrôlé         L'appareil ne démarre pas à cause de la non satisfaction des conditions de
                                      départ.
9              Blocage                Un mode de blocage est actif.
10             Verrouillage           Un mode de verrouillage est actif.
11             Test Charge Mini       Le mode de test du chauffage à faible charge est actif.
12             Test Charge Max CH     Le mode de test du chauffage à pleine charge est actif.
13             Test Charge Max ECS    Le mode de test de l'eau chaude sanitaire à pleine charge est actif.
15             Demande manuelle CH    La demande manuelle de chauffe du chauffage central est active.
16             Hors-gel               Le mode antigel est actif.
17             Purge                  Le programme de purge est en fonctionnement.
18             Rafraîchissement       Le ventilateur fonctionne pour refroidir l'intérieur de l'appareil.
19             Réinitialisation...    L'appareil se réinitialise.
20             Auto-remplissage       L'appareil remplit l'installation.
21             Arrêté                 L'appareil s'est arrêté. Il doit être réinitialisé manuellement.
22             Etalonnage forcé       La fonction d'étalonnage forcé est active.
23             Test usine             Le mode d'essai en usine est actif.
24             Equilibrage hydraul.   L'équilibrage hydraulique est actif.
200            Mode device            L'interface de l'outil de service commande les fonctions de l'appareil.
254            Inconnu                L'état réel de l'appareil n'est pas défini.


Tab.72     AM014 - Sous-état
Code           Texte affiché          Explication
0              Veille                 L'appareil attend un processus ou une action.
1              Anti court-cycle       L'appareil attend pour redémarrer, car il y a eu trop de demandes de chauf­
                                      fage successives (anti-court cycle).
2              Vanne isol. fermée     Une vanne hydraulique externe est ouverte lorsque cette option est con­
                                      nectée à l'appareil. Une carte d'option externe doit être connectée pour pi­
                                      loter la vanne.
3              Pompe arrêt            L'appareil démarre la pompe.
4              Attente Démarrage      L'appareil attend que la température satisfasse aux conditions de démarra­
                                      ge.
10             Vanne gaz ext fermée   Une vanne gaz externe est ouverte lorsque cette option est connectée à
                                      l'appareil. Une carte d'option externe doit être connectée pour piloter la
                                      vanne.


38                                                                                             7854678 - v.01 - 15092023
                                                                                              5 Configuration        fr


Code          Texte affiché          Explication
11            Démarrage du brûleur   Le ventilateur tourne plus vite avant l'ouverture de la vanne des fumées.
12            Vanne fumée fermée     La vanne des fumées s'ouvre.
13            Ventilateur prépurge   Le ventilateur tourne plus vite pour effectuer une purge préalable.
14            Attente signal         L'appareil attend la fermeture de l'entrée de déverrouillage.
15            Brûleur->sécurité      Une commande de démarrage du brûleur est envoyée au centre de sécu­
                                     rité.
16            Ctrl Cycl étanchéité   Le test de la vanne est actif.
17            Pré allumage           L'allumage commence avant l'ouverture de la vanne gaz.
18            Allumage               L'allumage est actif.
19            Présence flamme        La détection de la flamme est active après l'allumage.
20            Ventil intermédiaire   Le ventilateur tourne pour purger l'échangeur thermique après un échec
                                     d'allumage.
21            Démarrage générateur   Le générateur est en phase de démarrage.
30            Consigne T Normale     L'appareil fonctionne pour atteindre la valeur souhaitée.
31            Consigne T Limitée     L'appareil fonctionne pour atteindre la valeur souhaitée interne réduite.
32            Régul Puiss Normale    L'appareil fonctionne au niveau de puissance souhaité.
33            Limite Pu Niv1         La modulation est arrêtée en raison d'un changement de température de
                                     l'échangeur thermique plus rapide que le niveau de gradient 1.
34            Limite Pu Niv2         La modulation est réglée sur faible charge en raison d'un changement de
                                     température de l'échangeur thermique plus rapide que le niveau de gra­
                                     dient 2.
35            Limite Pu Niv3         L'appareil est en mode blocage en raison d'un changement de température
                                     de l'échangeur thermique plus rapide que le niveau de gradient 3.
36            Limite Pu flamme       La puissance du brûleur est accrue en raison d'un signal faible d'ionisation.
37            Temps stabilisation    L'appareil est en période de stabilisation. Les températures devraient se
                                     stabiliser et les protections de température sont arrêtées.
38            Démarrage à froid      L'appareil fonctionne à la charge de démarrage pour empêcher le bruit de
                                     démarrage à froid.
39            Chauffage              L'appareil reprend le chauffage central après une période de production
                                     d'eau chaude sanitaire.
40            Retrait brûleur        La demande du brûleur est supprimée du centre de sécurité.
41            Post ventilation       Le ventilateur tourne pour purger l'échangeur thermique après l'arrêt de
                                     l'appareil.
42            Vanne fumée ouverte    La vanne gaz externe se ferme.
43            Arrêt du ventilateur   Le ventilateur tourne plus lentement avant la fermeture de la vanne des fu­
                                     mées.
44            Arrêt du ventilateur   Le ventilateur s'est arrêté.
45            Limite Pu T° fumée     La puissance de l'appareil est réduite pour faire baisser la température des
                                     fumées.
46            Rempli-auto install    Le dispositif de remplissage automatique remplit l'installation. L'installation
                                     était vide.
47            Rempli-auto appoint    Le dispositif de remplissage automatique fait l'appoint de l'installation. La
                                     pression d'eau dans l'installation était faible.
48            Consigne réduite       La température de départ souhaitée est réduite pour protéger l'échangeur
                                     thermique.
49            Adaptation décalage    La correction du décalage du modulateur de la vanne gaz est en cours.
60            Post Fonct pompe       La pompe est active après l'arrêt de l'appareil pour amener la chaleur rési­
                                     duelle dans le système.
61            Pompe ouverte          La pompe s'est arrêtée.
62            Vanne isol. ouverte    La vanne hydraulique externe se ferme.
63            Dém. délai anticycle   Active le délai entre deux cycles de production du chauffage.
65            Relève compresseur     Le compresseur n'est pas autorisé à démarrer. La chaudière d'appoint ou
                                     le dispositif de chauffage électrique est en marche pour répondre à la de­
                                     mande de chauffe.




7854678 - v.01 - 15092023                                                                                             39
 fr    5 Configuration


Code         Texte affiché          Explication
66           PAC Tmax appoint ON    La pompe à chaleur s'est arrêtée, car la température de départ interne a
                                    dépassé la limite définie. La chaudière d'appoint ou le dispositif de chauffa­
                                    ge électrique d'appoint assure la production.
67           Arrêt PAC limite ext   Le compresseur n'est pas autorisé à démarrer, car la température extérieu­
                                    re dépasse les limites définies. La chaudière d'appoint ou le dispositif de
                                    chauffage électrique d'appoint est en marche pour répondre à la demande
                                    de chauffe.
68           Arrêt PAC hybride      Le compresseur s'est arrêté, car la performance est insuffisante. La chau­
                                    dière d'appoint est en marche.
69           Dégivrage avec PAC     Le groupe extérieur effectue une opération de dégivrage avec le compres­
                                    seur. Les températures d'eau sont suffisantes pour le fonctionnement sans
                                    soutien d'une chaudière d'appoint ou d'un dispositif de chauffage électrique
                                    d'appoint.
70           Dégivrage appoint      L'opération de dégivrage s'est arrêtée, car la température de départ interne
                                    est trop basse. La chaudière d'appoint ou le dispositif de chauffage électri­
                                    que d'appoint a démarré afin d'augmenter la température de départ inter­
                                    ne.
71           Appoint dégivr. PAC    La température de départ interne est basse à cause de l'opération de dégi­
                                    vrage. La chaudière d'appoint ou le dispositif de chauffage électrique d'ap­
                                    point a démarré pour empêcher que la température continue de baisser.
72           Appoint pompe source   Indique le temps de fonctionnement de la pompe de captage lorsque le
                                    compresseur s'arrête. Ce fonctionnement de la pompe de captage ne con­
                                    cerne que les pompes à chaleur géothermiques. La chaudière d'appoint ou
                                    le dispositif de chauffage électrique d'appoint reste en production.
73           Départ PAC > Tmax      La pompe à chaleur et la chaudière d'appoint ou le dispositif de chauffage
                                    électrique d'appoint se sont arrêtés. La température de départ interne dé­
                                    passe la limite définie.
74           Temps fct. captage     Indique le temps de fonctionnement de la pompe de captage lorsque le
                                    compresseur s'arrête. Ce fonctionnement de la pompe de captage ne con­
                                    cerne que les pompes à chaleur géothermiques.
75           Arrêt PAC humidité     La pompe à chaleur s'est arrêtée en mode froid. Le capteur d'humidité a
                                    détecté trop d'humidité issue de la condensation.
76           Arrêt PAC débit eau    La pompe à chaleur s'est arrêtée, car le débit d'eau dans l'échangeur est
                                    trop faible.
78           Consigne humidité      La consigne de refroidissement de l'eau a été augmentée pour éviter la
                                    condensation.
79           Relève générateurs     Le compresseur et la chaudière d'appoint ou le dispositif de chauffage
                                    électrique d'appoint ne sont pas autorisés à démarrer pour une demande
                                    de chauffe ou l'eau chaude sanitaire.
80           Relève PAC froid       Le compresseur n'est pas autorisé à démarrer pour une demande de froid.
81           Arrêt PAC temp. ext.   Le compresseur n'est pas autorisé à démarrer, car la température extérieu­
                                    re dépasse les limites définies.
82           Arrêt PAC Tmax dép.    La pompe à chaleur est à l'arrêt, car la température de départ interne dé­
                                    passe la limite définie pour le mode froid.
83           Désaération chauff.    La pompe de circulation est en marche et la vanne d'inversion 3 voies est
                                    en position chauffage pendant la désaération.
84           Désaération ECS        La pompe de circulation est en marche et la vanne d'inversion 3 voies est
                                    en position eau chaude sanitaire pendant la désaération.
85           Désaération chauff.    La pompe de circulation est à l'arrêt et la vanne d'inversion 3 voies est en
                                    position de chauffage pendant la désaération.
86           Désaération ECS        La pompe de circulation est à l'arrêt et la vanne d'inversion 3 voies est en
                                    position eau chaude sanitaire pendant la désaération.
88           Arrêt appoint BL       Lorsque l'entrée BL est active, la chaudière d'appoint ou le dispositif de
                                    chauffage électrique d'appoint n'est pas autorisé à démarrer pour une de­
                                    mande de chauffe.
89           Arrêt PAC BL           Lorsque l'entrée BL est active, le compresseur n'est pas autorisé à démar­
                                    rer pour une demande de chauffe ou de froid.
90           Arrêt appoint PAC BL   Lorsque l'entrée BL est active, le compresseur et la chaudière d'appoint ou
                                    le dispositif de chauffage électrique d'appoint ne sont pas autorisés à dé­
                                    marrer pour une demande de chauffe.

40                                                                                        7854678 - v.01 - 15092023
                                                                                            5 Configuration     fr


Code          Texte affiché          Explication
91            Heures creuses         Lorsque l'entrée BL est active, la période heures creuses est active.
92            PV avec PAC            Lorsque l'entrée BL est active, seul le compresseur est autorisé à démarrer
                                     lorsque de l'énergie photovoltaïque est disponible.
93            PAC et appoint PV      Lorsque l'entrée BL est active, le compresseur et la chaudière d'appoint ou
                                     le dispositif de chauffage électrique d'appoint sont autorisés à démarrer
                                     lorsque de l'énergie photovoltaïque est disponible.
94            Smart Grid (SG)        Lorsque l'entrée BL est active, la logique de commande Smart grid est acti­
                                     ve.
95            Attente Pression Eau   La chaudière est en attente jusqu'à ce que la pression d'eau soit suffisante.
                                     Le programme de purge ne démarrera pas.
96            Absence Générateur     La puissance de chauffage n'est pas disponible dans le système.
97            Puissance min accrue   Le contrôleur de vanne gaz ne peut pas compenser la qualité du gaz à
                                     haute teneur calorifique. La puissance minimale est augmentée pendant
                                     une heure pour maintenir le brûleur en fonctionnement. Dans ce mode, la
                                     plage de modulation de la chaudière est limitée.
98            Puiss. max. réduite    Le contrôleur de vanne gaz ne peut pas compenser la qualité du gaz à
                                     basse teneur calorifique. La puissance maximale est réduite pour maintenir
                                     le brûleur en fonctionnement. Dans ce mode, la plage de modulation de la
                                     chaudière est limitée.
102           Pompe off, Free cool   La pompe à chaleur fonctionne en mode free cooling pendant que le circu­
                                     lateur de chauffage est à l'arrêt.
103           Pompe on, Free cool    La pompe à chaleur fonctionne en mode free cooling pendant que le circu­
                                     lateur de chauffage est en marche.
104           Préfonct. pompe capt   La pompe de captage se met en marche avant le démarrage du compres­
                                     seur. Ce fonctionnement de la pompe de captage ne concerne que les
                                     pompes à chaleur géothermiques.
105           Mode calibration       Le processus de combustion électronique étalonne la combustion.
106           Blocage actif          La fonction d'entrée BL est activée.
107           Préchauffage           Après la demande de chauffage, le compresseur est activé (ON, mais n'est
                                     pas autorisé à passer à OFF) pendant un certain temps.
108           Dégivrage              Le dégivrage de l'évaporateur est actif. La vanne gaz chaud (HGV) est ou­
                                     verte pour détourner toute l'énergie du compresseur vers l'évaporateur et
                                     éliminer la glace.
109           Dégivrage préventif    Le dégivrage préventif de l'évaporateur est actif. La vanne gaz chaud
                                     (HGV) s'ouvre et se ferme pour distribuer l'énergie du compresseur dans
                                     un cycle donné entre le ballon d'ECS et l'évaporateur afin d'éviter la forma­
                                     tion de givre.
200           Initialisation faite   L'initialisation est terminée.
201           Initialisation CSU     Le CSU est en cours d'initialisation.
202           Init. Identifiants     Les identifiants sont en cours d'initialisation.
203           Init.Paramètres BL     Les paramètres de blocage sont en cours d'initialisation.
204           Init. Gp sécurité      L'unité de sécurité est en cours d'initialisation.
205           Init. Blocage          Le blocage est en cours d'initialisation.
254           Etat inconnu           Le sous-état n'est pas défini.
255           Trop de reset-> 1h     L'unité de sécurité bloque en raison d'un nombre trop élevé de réinitialisa­
                                     tions. Attendre 60 minutes ou couper l'alimentation puis la rétablir.




7854678 - v.01 - 15092023                                                                                           41
 fr      5 Configuration


5.7        Configuration d'appareil unique ou de système en cascade

5.7.1       Commande de température et de puissance du système

                                                             Si vous commandez le système avec la carte de communication,
                                                             la demande de chauffe des zones sera ignorée.


Tab.73     Température et puissance
Registre         Type de données         Description                                   Résolution / Format           Accès
Modbus
256              UINT8                   Puissance                                     %                             R/W
257              UINT16                  Température                                   0.01 °C                       R/W
258              ENUM8                   Type d'algorithme                             Tab.74, page 42               R/W
259              ENUM8                   Type demande chaleur                          Tab.75, page 42               R/W
272              UINT8                   CascValeurPuissance                           1                             R


                                                    Tab.74      Type d'algorithme
                                                     Valeur     Description
                                                     0          Gestion distante pour la température et la puissance
                                                     1          Gestion distante de la puissance
                                                     2          Gestion distante de la température
                                                     3          Télésurveillance uniquement.


                                                    Tab.75      Type de demande de chauffe
                                                     Valeur
                                                     0          Veille
                                                     7          Chauffage
                                                     8          Rafraîchissement


                                                             La puissance requise sur le registre 256 est liée à la puissance
                                                             minimale et maximale du système. Vous pouvez utiliser le registre
                                                             272 pour consulter la puissance réelle absorbée après une
                                                             requête.

                                                             Important
                                                             Le registre 258 doit être écrit en premier. Si 258 est encore réglé
                                                             sur 3, les autres registres ne peuvent pas être utilisés.


Tab.76     Exemples de commande de température et de puissance
Registre Modbus                    258     256           257                  259           Commentaire
Je ne veux contrôler que mon       3       x             x                    x
système
Je veux mettre mon système         0       x             x                    0
hors tension
Je veux chauffer mon systè­        1       0 = 0%        x                    7             0 % est la sortie minimale de puis­
me avec une puissance mini­                                                                 sance en kW du système
mum
Je veux chauffer mon systè­ 1              100 =         x                    7             100 % est la sortie maximale de
me avec une puissance maxi­                100%                                             puissance en kW du système
mum
Je veux chauffer mon systè­        0       60 = 60%      5000 = 50 °C         7             Le système atteindra la température
me en réglant la puissance et                                                               demandée et ne dépassera pas la
la température.                                                                             demande de puissance.




42                                                                                                        7854678 - v.01 - 15092023
                                                                                                                   5 Configuration        fr


Registre Modbus                     258          256           257                259            Commentaire
Je veux chauffer mon systè­         2            x             7500 = 75 °C       7
me avec une température fi­
xe.
Je veux rafraîchir mon systè­       2            x             1500 =15 °C        8
me avec une température fi­
xe.


                                                                 Les valeurs de x ne sont pas utilisées pour cet exemple précis.


5.7.2      Relever la pression hydraulique


Tab.77     Pression d'eau
Registre         Type de      Description                                                    Résolution /   Min - Max          Code d'affi­
Modbus           données                                                                     Format                            chage
409              UINT8        Pression d'eau du circuit de l'appareil                        0,1 bar        0,0 – 3,0          AM019


5.7.3      Relever les températures de départ et de retour


Tab.78     Températures de départ et de retour pour un appareil unique et une cascade
Registre         Type de      Description                                                    Résolution /   Min - Max          Code d'affi­
Modbus           données                                                                     Format                            chage
400              INT16        Température Départ Système reçue du gestionnaire de 0,01 °C                   -327,68 -          AM016
                              charge                                                                        327,68
401              INT16        Température Retour Système reçue par le gestionnaire 0,01 °C                  -327,68 -          AM018
                              de consommateurs                                                              327,68
7101             INT16        Température de départ de la cascade                            0,01 °C        -327,68 –          NM001
                                                                                                            327,68
7163             INT16        Température de retour de la cascade                            0,01 °C        -327,68 –          NM165
                                                                                                            327,68


5.8        Zonage

5.8.1      Adresses de zonage

                                                           Dans ce chapitre, vous allez découvrir le numéro des zones réglées, le
                                                           type et la carte électronique associée.


Tab.79     Lecture du numéro des zones
Registre         Type de données              Description                                                   Format             Accès
Modbus
189              UINT8                        Nombres de circuits présents                                  0 - 127            R


Tab.80     Fonction de zone avec code d'affichage CP02X et type d'appareil
Zone       1         2          3         4            5         6         7          8         9           10          11         12
Fonc­      641       1153       1665      2177         2689      3201      3713       4225      4737        5249        5761       6273
tion
Disposi­ 645         1157       1669      2181         2693      3205      3717       4229      4741        5253        5765       6277
tif


                                                                 Voir
                                                                 Documentation de l'appareil concerné.



7854678 - v.01 - 15092023                                                                                                                  43
 fr      5 Configuration



                                                      Tab.81   Description de la zone
                                                      Description de la zone                Tous les types disponibles
                                                      Type d'appareil                       ZZ : Catégorie de l'appareil
                                                                                            YY : numéro dans la catégorie
                                                                                            00: CU-GH
                                                                                            01: CU-OH
                                                                                            02: EHC
                                                                                            14: MK
                                                                                            19: SCB
                                                                                            1B: EEC
                                                                                            1E: Gateway
                                                      Type de fonction                      Désactivé
                                                                                            Direct
                                                                                            Circuit mélangé
                                                                                            Piscine
                                                                                            Haute température
                                                                                            Ventilo convecteur
                                                                                            Ballon ECS
                                                                                            ECS électrique
                                                                                            Programme horaire
                                                                                            Chauffage industriel
                                                                                            ECS stratifiée
                                                                                            ECS Ballon interne
                                                                                            ECS Ballon collectif
                                                                                            Occupé


5.8.2       Exemples d'adresses de zonage


Tab.82     Pour un appareil équipé d'une carte CU-GH06
Zone                       Adresse                                                                       Carte
Zone 1                     641 et 645 = CircuitA0                                                        CU-GH06


Tab.83     Pour un appareil équipé de CU-GH06 et SCB-02
Zone                       Adresse                                                                       Carte
Zone 1                     641 et 645 = CircuitA0                                                        CU-GH06
Zone 2                     1153 et 1157 = CircuitA1                                                      SCB-02
Zone 3                     1665 and 1669 = ECS                                                           SCB-02


Tab.84     Pour un appareil équipé de CU-GH08 et SCB-10, l'ECS étant gérée par CU-GH08
Zone                       Adresse                                                                       Carte
Zone 1                     641 et 645 = CircuitA0                                                        CU-GH08
Zone 2                     1153 et 1157 = ECS                                                            CU-GH08
Zone 3                     1665 et 1669 = CircuitA1                                                      SCB-10
Zone 4                     2177 et 2181 = CircuitB1                                                      SCB-10
Zone 5                     2689 et 2693 = ECS1                                                           SCB-10


                                                            Important
                                                            Vérifier la bonne position du cadran rotatif de la carte pour cette
                                                            zone.




44                                                                                                       7854678 - v.01 - 15092023
                                                                                                              5 Configuration     fr



Tab.85     Pour un appareil équipé de CU-OH02 et SCB-10
Zone                         Adresse                                                                        Carte
Zone 1                       641 et 645 = CircuitA1                                                         SCB-10
Zone 2                       1153 et 1157 = CircuitB1                                                       SCB-10
Zone 3                       1665 et 1669 = ECS1                                                            SCB-10


Tab.86     Pour un appareil équipé de EHC-04 et SCB-04
Zone                         Adresse                                                                        Carte
Zone 1                       641 et 645 = CircuitA0                                                         EHC-04
Zone 2                       1153 et 1157 = ECS                                                             EHC-04
Zone 3                       1665 et 1669 = CircuitB                                                        SCB-04


5.8.3      Principaux registres des zones


Tab.87     Informations des codes d'affichage principaux des zones
Registre    Type de Description                                     Résolution           Min -     Accès       Code d'affichage
Modbus      données                                                                      Max
1100        INT16        Mesure de la température de départ du      0,01 °C              -10 –     R           CM040
                         circuit ou de la température de l'ECS                           140
1101        UINT16       Consigne de température de départ du       0,01 °C              0 – 150   R           CM070
                         circuit
1102        INT16        Consigne de température ambiance sou­ 0,1 °C                    5 – 30    R           CM190
                         haitée pour le circuit
1107        ENUM8        Activité en cours pour le circuit          0: Off                0–3      R           CM130
                                                                    1 : Eco
                                                                    2 : Confort
                                                                    3 : Anti légionellose
1108        ENUM8        Mode de fonct du circuit                   0: Programmation     0–3       R           CM120
                                                                    1: Manuel
                                                                    2: Off
                                                                    3: Temporaire
1110        UINT8        Etat fonctionnemt de la pompe du circuit   0: Non               0–1       R           CM050
                                                                    1: Oui
1111        UINT8        Mesure de la température de départ du      0: Non               0–1       R           CM010
                         circuit ou de la température de l'ECS      1: Oui


Tab.88     Registres principaux de toutes les zones
Zone       1         2           3          4          5      6         7         8         9          10           11     12
CM04X      1100      1612        2124       2636       3148   3660      4172      4684      5196       5708         6220   6732
CM07X      1101      1613        2125       2637       3149   3661      4173      4685      5197       5709         6221   6733
CM19X      1102      1614        2126       2638       3150   3662      4174      4686      5198       5710         6222   6734
CM13X      1107      1619        2131       2643       3155   3667      5121      5633      6145       6657         7169   7681
CM12X      1108      1620        2132       2644       3156   3668      5122      5634      6146       6658         7170   7682
CM05X      1110      1622        2134       2646       3158   3670      5124      5636      6148       6660         7172   7684
CM01X      1111      1623        2135       2647       3159   3671      5125      5637      6149       6661         7173   7685


                                                              Le « X » dans les codes d'affichage sera le numéro de la zone.




7854678 - v.01 - 15092023                                                                                                          45
 fr      5 Configuration


5.8.4       Compteurs de zones


Tab.89     Zones
Registre     Type de Description                                       Résolu­       Min - Max             Accès       Code d'affichage
Modbus       données                                                   tion /
                                                                       Format
1115         UINT32         Nombre d'heures de fonctionnement de       1 Heu­        0 - 4294967295        R           CC001
                            la pompe du circuit                        res
1117         UINT32         Nombre de démarrages de la pompe du        1 Unités      0 - 4294967295        R           CC010
                            circuit


Tab.90     Registres principaux des compteurs de toutes les zones
Zone        1           2          3        4           5         6           7         8           9          10        11        12
CC00X       1115        1627       2139     2651        3163      3675        4187      4699        5211       5723      6235      6747
CC01X       1117        1629       2141     2652        3165      3677        4189      4771        5213       5725      6237      6749


5.8.5       Régler la température sans sonde de température extérieure

                                                            En l'absence de sonde de température extérieure et de sonde d'ambiance
                                                            dans le système, vous pouvez régler une température pour une zone.


Tab.91     Mode de la zone dont le code d'affichage est CP32X ou DP200
Zone             Adresse          Octets        Type de         Description                      Résolution / Format            Accès
                                                données
Zone 1           649              2             UINT8           Mode de fonct du circuit         0: Programmation               R/W
Zone 2           1161                                                                            1: Manuel
                                                                                                 2: Off
Zone 3           1673
Zone 4           2185
Zone 5           2697
Zone 6           3209
Zone 7           3721
Zone 8           4233
Zone 9           4745
Zone 10          5257
Zone 11          5769
Zone 12          6281


Tab.92     Température de la zone dont le code d'affichage est CP01X
Zone             Adresse          Octets        Type de         Description                      Résolution / Format            Accès
                                                données
Zone 1           648              2             UINT16          Consigne de la températu­ 0,01 °C                               R/W
Zone 2           1160                                           re départ du circuit sans
                                                                sonde extérieure
Zone 3           1672
Zone 4           2184
Zone 5           2696
Zone 6           3208
Zone 7           3720
Zone 8           4232
Zone 9           4744
Zone 10          5256
Zone 11          5768
Zone 12          6280



46                                                                                                                  7854678 - v.01 - 15092023
                                                                                                          5 Configuration      fr



Tab.93    Exemples de commande de zone sans sonde de température extérieure
Cas d'utilisation                                                          Commentaire
Registre Modbus                      649               648
Je veux régler manuellement la       1                 3000                La zone restera à 30 °C jusqu'à ce que vous chan­
zone 1 à 30 °C                                                             giez la température ou que vous remettiez la zone
                                                                           sur Programmation
Je veux régler manuellement la       2                 x
zone 1 sur Off


                                                              Les valeurs de x ne sont pas utilisées.


5.8.6      Température départ fixe

                                                    La pente de la courbe de chauffe doit être réglée à « 0 ». Utiliser la courbe
                                                    comme demande de température.


Tab.94    Courbe de chauffe avec code d'affichage CP23X
Zone                Adresse      Type de don­   Description                       Résolution / Format            Accès
                                 nées
Zone 1              674          UINT8          Pente de la Courbe de Tem­        0,1                            R/W
Zone 2              1186                        pérature de chauffe du circuit
Zone 3              1698
Zone 4              2210
Zone 5              2722
Zone 6              3234
Zone 7              3746
Zone 8              4258
Zone 9              4770
Zone 10             5282
Zone 11             5794
Zone 12             6306


Tab.95    Courbe de chauffe avec code d'affichage CP21X
Zone                Adresse      Type de don­   Description                       Résolution / Format            Accès
                                 nées
Zone 1              675          UINT16         Température de pied de cour­ 0,1 °C                              R/W
Zone 2              1187                        be du circuit en Confort
Zone 3              1699
Zone 4              2211
Zone 5              2722
Zone 6              3235
Zone 7              3747
Zone 8              4258
Zone 9              4771
Zone 10             5283
Zone 11             5795
Zone 12             6307




7854678 - v.01 - 15092023                                                                                                       47
 fr      5 Configuration




Tab.96     Exemple de température de départ fixe
Cas d'utilisation                                                                                      Commentaire
Registre Modbus            649                     674                        675
Je veux régler la zone 1 1                         0                          500
à une température de
départ de 50 °C


5.8.7       Commande de la température ambiante d'une zone

                                                             Important
                                                             Ceci n'est possible que si la sonde d'ambiance ou la sonde de
                                                             température extérieure est connectée.
                                                             Dans ce cas, l'influence de la sonde de température extérieure est
                                                             utilisée.
                                                       Après une demande de chauffe, l'appareil ajuste la température de la
                                                       zone. Si une sonde de température extérieure ou le thermostat
                                                       d'ambiance est présent, la température dépend de la courbe de chauffe.


Tab.97     Affichage des registres de commande de zone : CP32X ou DP200
Zone             Adresse     Octets       Type de          Description                 Résolution / Format         Accès
                                          données
Zone 1           649         2            ENUM8            Mode de fonct du circuit    0: Programmation            R/W
Zone 2           1161                                                                  1: Manuel
                                                                                       2: Off
Zone 3           1673
Zone 4           2185
Zone 5           2697
Zone 6           3209
Zone 7           3721
Zone 8           4233
Zone 9           4745
Zone 10          5257
Zone 11          5769
Zone 12          6281


Tab.98     Registres de commande de zone pour l'affichage : CP20X
Zone             Adresse     Octets       Type de          Description                 Résolution / Format         Accès
                                          données
Zone 1           664         2            UINT16           Réglage manuel de la        0,1 °C                      R/W
Zone 2           1176                                      consigne ambiante du cir­
                                                           cuit
Zone 3           1688
Zone 4           2200
Zone 5           2712
Zone 6           3224
Zone 7           3736
Zone 8           4248
Zone 9           4760
Zone 10          5272
Zone 11          5784
Zone 12          6296




48                                                                                                      7854678 - v.01 - 15092023
                                                                                                          5 Configuration    fr



Tab.99     Exemple de réglage des zones
Cas d'utilisation                                                                                Commentaire
Registre Modbus                 649                              664
Je veux régler manuellement     1                                200                             La zone restera sur 20 °C jus­
la zone 1 à 20 °C                                                                                qu'à ce que vous modifiiez la
                                                                                                 température ou que vous re­
                                                                                                 mettiez la zone à 0 (Program­
                                                                                                 mation)


Tab.100 Exemple de réglage des zones
Cas d'utilisation                                                                                Commentaire
Registre Modbus                 1161                             1176
Je veux régler la zone 2 en    2                                 x                               La zone restera en mode OFF
mode de protection antigel (le                                                                   jusqu'à ce que vous modifiiez
mode de protection antigel est                                                                   la température ou que vous
le mode OFF)                                                                                     remettiez la zone à 0 (Pro­
                                                                                                 grammation)


                                                            Les valeurs de x ne sont pas utilisées.


5.9        Mesures principales de la cascade


Tab.101 Registres principaux de la cascade
Registre     Type de    Description                        Résolution / Format    Min - Max              Accès       Code
Modbus       données                                                                                                 d'afficha­
                                                                                                                     ge
272          UINT8      Puissance du système absorbée      0,01 %                 0 -100                 R
                        par le gestionnaire de charge du
                        circuit
7000         UINT8      Numéro du nœud de l'appareil       1 Unités               0 - 255                R/W
7001         ENUM8      Cascade Mode                       0: Automatique         0-2                    R/W         NP014
                                                           1: Chauffage
                                                           2: Rafraîchissement
7002         ENUM8      Cascade Type                       0: Traditionnel        0-1                    R/W         NP006
                                                           1: Parallele
7009         ENUM8      Choix du type d'algorithme cas­ 0: Température            0-1                    R/W         NP011
                        cade : puissance ou température 1: Puissance
7011         ENUM8      Type de permutation de l'ordre     0: Intervalle fixe     0-1                    R/W         NP223
                        de démarrage                       1: Heures fonct brû­
                                                           leur
7012         UINT16     Intervalle de temps avant com­     1 heures               1 - 9999               R/W         NP281
                        mutation des générateurs
7014         ENUM8      Stratégie de régulation de la      0: Tard ON, Tôt OFF    0-2                    R/W         NP225
                        puissance                          1: Tôt ON, Tard OFF
                                                           2: Tard ON, Tard
                                                           OFF
7015         UINT8      Générateur préféré pour la pro­    1 Unités               0 - 255                R/W         NP227
                        duction de chauffage
7016         UINT8      Générateur non préféré pour la     1 Unités               0 - 255                R/W         NP228
                        production de chauffage
7017         UINT8      % de PU pour activer le généra­    %                      0 - 100                R/W         NP282
                        teur suivant avec l'enclenche­
                        ment retardé
7018         UINT8      % Pu pour désactiver le dernier     %                     0 - 100                R/W         NP283
                        générateur lors de l'arrêt retardé.



7854678 - v.01 - 15092023                                                                                                     49
 fr    5 Configuration


Registre    Type de      Description                          Résolution / Format      Min - Max    Accès       Code
Modbus      données                                                                                             d'afficha­
                                                                                                                ge
7019        UINT8        % Pu pour activer le générateur      %                        0 - 100      R/W         NP284
                         suivant lors de l'enclenchement
                         anticipé.
7020        UINT8        % Pu pour désactiver le dernier      %                        0 - 100      R/W         NP285
                         générateur lors de l'arrêt antici­
                         pé.
7102        UINT8        Nombre de générateurs identi­                                 0 - 255      R           NM028
                         fiés comme éléments de la cas­
                         cade
7103        UINT8        Nombre d'allures disponibles                                  0 - 255      R           NM022
                         pour la cascade
7104        UINT8        Nombre d'allures nécessaires                                  0 - 255      R           NM023
                         pour satisfaire les besoins de la
                         cascade
7105        UINT8        Puissance requise par le ges­  1%                             0 - 100      R
                         tionnaire des consommateurs de
                         la cascade : Puissance
7106        INT16        Puissance requise par le ges­  0,01 °C                        -20 - 120    R
                         tionnaire des consommateurs de
                         la cascade : Température
7107        ENUM8        Puissance requise par le ges­        0: Automatique                        R
                         tionnaire des consommateurs de       1: Chauffage
                         la cascade : Demande de chauf­       2: Rafraîchissement
                         fe                                   3: Chauffage indus­
                                                              triel
                                                              4: Séchage chape
                                                              5: Priorité ECS
                                                              moyenne
                                                              6: Priorité ECS basse
                                                              7: Chauffage
                                                              8: Rafraîchissement
                                                              9: Electrique active
                                                              10: Electrique réacti­
                                                              ve
7108        UINT8        Cascade, Puissance système           1%                       0 - 100      R
                         calculée : Puissance
7109        INT16        Cascade, Puissance système           0,01 °C                  -20 - 120    R
                         calculée : Température
7110        ENUM8        Cascade, Puissance système           0: Automatique                        R
                         calculée : Demande de chauffe        1: Chauffage
                                                              2: Rafraîchissement
                                                              3: Chauffage indus­
                                                              triel
                                                              4: Séchage chape
                                                              5: Priorité ECS
                                                              moyenne
                                                              6: Priorité ECS basse
                                                              7: Chauffage
                                                              8: Rafraîchissement
                                                              9: Electrique active
                                                              10: Electrique réacti­
                                                              ve
7151        UINT32       Puissance (kW) demandée à la         0,1 kW                                R           NM112
                         cascade.
7155        INT16        Pourcentage de puissance de­         0,1%                                  R           NM170
                         mandée de la cascade
7157        ENUM8        Etat de la pompe primaire de la      0: Inactive                           R           NM166
                         cascade                              1: Active




50                                                                                                 7854678 - v.01 - 15092023
                                                                                                               5 Configuration    fr


Registre    Type de      Description                          Résolution / Format       Min - Max              Accès      Code
Modbus      données                                                                                                       d'afficha­
                                                                                                                          ge
7158        ENUM8        Etat de la pompe secondaire de       0: Inactive                                      R          NM167
                         la cascade                           1: Active
7159        ENUM8        Etat de la cascade                   Voir tableau suivant                             R          NM163
                                                              Tab.102, page 51
7160        UINT32       Heures de fonctionnement de la       1 heures                                         R          NC000
                         cascade utilisées pour le chauf­
                         fage.
7162        UINT32       Heures de cascade utilisées          1 heures                                         R          NC001
                         pour l'eau chaude sanitaire
7164        INT16        Température de retour de la cas­ 0,01 °C                       -327,68 - 327,68       R          NM165
                         cade mesurée du côté secondai­
                         re de la bouteille de découplage
7165        UINT8        Cascade, smart pump status -         1                         0 - 14                 R
                         producer circuit of low loss hea­
                         der
7166        UINT8        pwm signal after transfer function 0,1%                        0 - 100                R
                         to control pcb-hardware for pump
                         producer circuit
7167        UINT8        pwm signal after transfer function 0,1%                        0 - 100                R
                         to control pcb-hardware for pump
                         consumer circuit
7168        INT16        Température de départ de la        0,01 °C                     -327,68 - 327,68       R          EM012
                         cascade mesurée du côté secon­
                         daire de la bouteille de découpla­
                         ge
7169        INT16        Température de retour de la cas­ 0,01 °C                       -327,68 - 327,68       R          EM013
                         cade mesurée du côté secondai­
                         re de la bouteille de découplage
7200        UINT8        Ordre d'activation des généra­                                 0 - 255                R/W        NP231
                         teurs
7201        UINT8        Liste des générateurs identifiés                               0 - 255                R/W
                         dans le système en cascade :
                         Numéro
7202        ENUM8        Liste des générateurs identifiés     0: non connecté                                  R/W
                         dans le système en cascade :         1: Disponible
                         État                                 2: Non disponible
7203        UINT16       La puissance minimum que le                                                           R/W        EP001
                         générateur peut fournir.
7205        UINT16       La puissance maximum que le                                                           R/W        EP086
                         générateur peut fournir.
7207        UINT16       Liste des générateurs actifs dans                              0 - 255                R          NM113
                         la cascade
7208        UINT16       Temporary poducer activation or­                               0 - 255                R          NM171
                         der
7209        ENUM8        Etat actuel des générateurs.                                   Voir tableau suivant   R          EM058
                                                                                        Tab.102, page 51
7228        UINT32       Numéro de série                      1                         0 - 4294967295         R          EM228


Tab.102 État de l'appareil 7209
État           Description                    Explication
0              Standby                        L'appareil est en mode veille.
1              HeatDemand                     Une demande de chaleur est active.
2              BurnerStart                    L'appareil démarre.
3              BurningDhw                     L'appareil est actif pour le chauffage.
4              BurningDhw                     L'appareil est actif pour l'eau chaude sanitaire.
5              BurnerStop                     L'appareil s'est arrêté.

7854678 - v.01 - 15092023                                                                                                          51
 fr    5 Configuration


État           Description                Explication
6              PumpPostRun                La pompe est active après l'arrêt de l'appareil.
7              CoolingActive              L'appareil est actif pour le rafraîchissement.
8              ControlledStop             L'appareil ne démarre pas à cause de la non satisfaction des conditions de départ.
9              BlockingMode               Un mode de blocage est actif.
10             LockingMode                Un mode de verrouillage est actif.
11             CsModeLCh                  Le mode de test du chauffage à faible charge est actif.
12             CsModeHCh                  Le mode de test du chauffage à pleine charge est actif.
13             CsModeHDhw                 Le mode de test de l'eau chaude sanitaire à pleine charge est actif.
14             CsModeCustom               Puissance à utiliser pendant le test de charge en mode de mise en service person­
                                          nalisé.
15             ManualHdChOn               La demande manuelle de chauffe du chauffage central est active.
16             BoilerFrostProt            Le mode antigel est actif.
17             DeAir                      Le programme de purge est en fonctionnement.
18             CuCooling                  Le ventilateur fonctionne pour refroidir l'intérieur de l'appareil.
19             ResetInProgress            L'appareil se réinitialise.
20             AutoFilling                L'appareil remplit l'installation.
21             Halted                     L'appareil s'est arrêté. Il doit être réinitialisé manuellement.
22             ForcedCalibration          La fonction d'étalonnage forcé est active.
23             FactoryTest                Le mode d'essai en usine est actif.
24             HydraulicBalancingMode     L'équilibrage hydraulique est actif.
200            Device Mode                L'interface de l'outil de service commande les fonctions de l'appareil.
254            Unkown                     L'état réel de l'appareil n'est pas défini.


Tab.103 Informations générales pour les appareils en cascade
Appareil                                  1 (Maître)         3          4        5      6         7          8           9         10
Puissance réelle du membre de la cas­     7111               7115       7119     7123   7127      7131       7135        7139      7143
cade
Température départ du membre de la        7112               7116       7120     7124   7128      7132       7136        7140      7144
cascade
Statut du membre de la cascade            7113               7117       7121     7125   7129      7133       7137        7141      7145
Requête spéciale du membre de la cas­     7114               7118       7122     7126   7130      7134       7138        7142      7146
cade


Tab.104 Registres des pompes cascade
Registre Modbus          Type de   Description             Résolution                Min - Max                   Accès          Code
                         données                                                                                                d'afficha­
                                                                                                                                ge
7023                     ENUM8     Sélection du type de    0: Pas de pompe           0-3                         R/W            NP287
                                   la pompe primaire       1: On/Off
                                                           2: PWM
                                                           3: 0-10V
7024                     ENUM8     Sélection du type de    0: Pas de pompe           0-3                         R/W            NP288
                                   pompe secondaire        1: On/Off
                                                           2: PWM
                                                           3: 0-10V




52                                                                                                           7854678 - v.01 - 15092023
                                                                                                            5 Configuration       fr


5.10       Entretien


Tab.105 Registres de service
Registre     Type de    Description                                    Résolution / Format      Accès                  Code
Modbus       données                                                                                                   d'afficha­
                                                                                                                       ge
512          ENUM8      Un entretien est-il nécessaire ?               0: Non                   R                      AM011
                                                                       1: Oui
513          UINT8      Entretien actuel ou à venir                    0: Aucun                 R
                                                                       1: A
                                                                       2: B
                                                                       3: C
                                                                       4: Personnalisé
                                                                       5:D
514          UINT16     Nombre d'heures de production d'énergie        2 heures                 R                      AC002
                        depuis le dernier entretien
515          UINT16     Nombre d'heures de fonctionnement depuis       2 heures                 R                      AC003
                        le dernier entretien de l'appareil
516          UINT32     Nombre de démarrages du générateur de          1 Unités                 R                      AC004
                        chaleur depuis le dernier entretien

                                                      .

5.11       Codes d’erreur

                                                      Chaque carte électronique peut indiquer un code d'erreur. L'instance
                                                      d'objet 531 indiquera si au moins une erreur est active.


Tab.106 Instance d'objet de code d'erreur générique
Instance d'objet       Type de        Description                Résolution / Format Min - Max               Accès
                       données
531                    UINT8          Nombre d'entrées dans la   0: Pas d'erreur      0-1                    R
                                      structure des erreurs      1: Au moins 1 er­
                                                                 reur sur un appareil
                                                                 quelconque

                                                      Si vous trouvez une erreur, vous pouvez utiliser l'instance d'objet 128 pour
                                                      découvrir combien de cartes électroniques sont connectées.


Tab.107 Nombre de cartes présentes dans l'appareil
Instance d'objet       Type de        Description                Résolution / Format Min - Max               Accès
                       données
128                    UINT8          Appareils connectés        1 Unités              0 - 16                R

                                                      Vous pouvez utiliser le tableau suivant pour découvrir l'instance d'objet
                                                      pour le code d'erreur de l'appareil spécifique.




7854678 - v.01 - 15092023                                                                                                          53
 fr     5 Configuration



Tab.108 Code d'erreur spécifique par carte
Carte    1       2        3       4       5        6        7       8        Description              Résolution /      Min -    Accès
                                                                                                      Format            Max
         129     135      141     147     153      159      165     171      Type d'appareil          [0xZZYY]                   R
                                                                                                      ZZ = Catégo­
                                                                                                      rie de l'appa­
                                                                                                      reil
                                                                                                      YY = numéro
                                                                                                      dans la caté­
                                                                                                      gorie
                                                                                                      00: CU-GH
                                                                                                      01: CU-OH
                                                                                                      02: EHC
                                                                                                      14: MKI
                                                                                                      19: SCB
                                                                                                      1B: EEC
                                                                                                      1E: Gateway
         532     534      536     538     540      542      544     546      Code d'erreur            0xFFFF: Pas                R
                                                                                                      d'erreur
                                                                                                      0xFFFE: Ap­
                                                                                                      pareil non dis­
                                                                                                      ponible
                                                                                                      Autres : Er­
                                                                                                      reur spécifi­
                                                                                                      que
         533     535      537     539     541      543      545     547      parApErrorCustom­        0: Verrouilla­             R
                                                                             Code                     ge
                                                                                                      3: Blocage
                                                                                                      6: Avertisse­
                                                                                                      ment


                                                                Si le type d'appareil indique le code 0x0008, cela signifie qu'il
                                                                s'agit d'une carte CU-GH08.


5.12      Scénario de secours

                                                         Définir un scénario de repli en l'absence de communication entre la carte
                                                         de communication et le GTB. Vous pouvez maintenir, ajuster ou annuler la
                                                         demande de chauffe avec les scénarios du tableau suivant.


Tab.109 Scénario de repli registres Modbus
Registre Modbus                 Type de       Description                   Résolution / Format           Min - Max      Accès
                                données
21020                           ENUM8         Temps de maintien de la       0: BMS fallback HD mode       0–1            R/W
                                              demande de chauffe GTB        1: Utiliser reprise DC
21021                           ENUM8         Config de reprise deman­      0: Cancel directly            0–2            R/W
                                              de chauffe GTB                1: Never cancel
                                                                            2: Maintain fallback HD
21022                           UINT8         Tps maintien demande de       1, minute                     0 - ….         R/W
                                              chauffe GTB
21023                           UINT8         Puissance de consigne         %                             0 – 100        R/W




54                                                                                                            7854678 - v.01 - 15092023
                                                                                                6 Mise au rebut et recyclage    fr


Registre Modbus                Type de      Description                   Résolution / Format         Min - Max      Accès
                               données
21024                          INT16        Température de consigne       0,01 °C                                    R/W
21025                          UINT8        Type de la demande de                                     0: Aucune     R/W
                                            chauffe du circuit                                        1: ECS pri­
                                                                                                      maire
                                                                                                      2: Priorité
                                                                                                      ECS élevée
                                                                                                      3:Chauffage
                                                                                                      industriel
                                                                                                      4: Séchage
                                                                                                      chape
                                                                                                      5: Priorité
                                                                                                      ECS
                                                                                                      moyenne
                                                                                                      6: Priorité
                                                                                                      ECS basse
                                                                                                      7: Chauffa­
                                                                                                      ge central
                                                                                                      8: Rafraî­
                                                                                                      chissement
                                                                                                      9: Electrique
                                                                                                      active
                                                                                                      10: Electri­
                                                                                                      que réactive


5.13       Utilisation de l'appareil avec des signaux 0-10 V


Tab.110 Instances d'objet pour les signaux 0-10 V
Registre    Type de Description                                  Résolution / Format Min - Max               Accès       Code
Modbus      données                                                                                                      d'afficha­
                                                                                                                         ge
21026       ENUM8      Fonction Smart Solution entrée PWM        0: Off                0-2                   R/W         EP014
                       10 V                                      1: CTRL par Tem­
                                                                 pérature
                                                                 2: CTRL par Puis­
                                                                 sance
21027       UINT8      Valeur de l'entrée 0 à 10 V. Signification 0,1 V                0 - 25                R/W         AM028
                       selon paramètre de fonction d'entrée ac­
                       tuel.



6      Mise au rebut et recyclage

6.1        Recyclage

Fig.11     Pour tous les pays à l’exception de
           la France                                         Important
                                                             Le démontage et la mise au rebut de l'appareil doivent être
                                                             effectués par une personne qualifiée conformément aux
                                                             réglementations locales et nationales en vigueur.

                    MW-3000179-03




7854678 - v.01 - 15092023                                                                                                        55
 fr      6 Mise au rebut et recyclage


Fig.12      Pour la France
                  FR
                       Cet appareil, ses accessoires,
                       piles et cordons se recyclent

                    REPRISE           À DÉPOSER       À DÉPOSER




                                                                         MW-1002249-1
                À LA LIVRAISON       EN MAGASIN     EN DÉCHÈTERIE

                                OU                OU


                Points de collecte sur www.quefairedemesdechets.fr
                          Privilégiez la répara!on de votre appareil !




56                                                                                      7854678 - v.01 - 15092023
                                                                                                                                                             1 Inhaltsverzeichnis              de



Inhaltsverzeichnis
1     Sicherheit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 57
      1.1 Verantwortlichkeiten . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 57
            1.1.1         Pflichten des Herstellers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 57
            1.1.2        Pflichten des Fachhandwerkers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .58
            1.1.3        Pflichten des Benutzers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 58

2     Über dieses Handbuch . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 58
      2.1 In der Anleitung verwendete Symbole . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 58

3     Produktbeschreibung . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 59
      3.1 Produktinformation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 59

4     Installation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 59
      4.1 Einstellen der richtigen Adresse . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 59
      4.2 Einstellen von Baudrate und Parität . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 60
      4.3 Status LED indications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 60

5     Konfiguration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 61
      5.1 Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 61
      5.2 Mehrere Register lesen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .61
      5.3 Mehrere Register schreiben . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 62
      5.4 Modbus-Ausnahmecodes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 63
      5.5 Modbus-Datentypen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 64
      5.6 Information Hauptgerät . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 64
      5.7 Einzelgerät oder Kaskadenkonfiguration . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 70
            5.7.1      Temperatur- und Leistungsregelung der Anlage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 70
            5.7.2      Auslesen des Wasserdrucks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 71
            5.7.3      Auslesen der Vorlauf- und Rücklauftemperatur . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .72
      5.8 Heizkreis-Zuordnung . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .72
            5.8.1      Heizkreisadressen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 72
            5.8.2      Beispiele für Heizkreisadressen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73
            5.8.3      Hauptheizkreis-Register . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 74
            5.8.4      Heizkreis-Zähler . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .75
            5.8.5      Einstellen der Temperatur ohne Außentemperaturfühler . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 75
            5.8.6      Feste Vorlauftemperatur . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 76
            5.8.7      Raumtemperaturregelung in einem Heizkreis . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 77
      5.9 Kaskadenhauptwerte . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 78
      5.10 Wartung . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .81
      5.11 Fehlercodes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 81
      5.12 Rückfall-Szenario . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 82
      5.13 Verwendung der Anlage mit 0-10 V Signalen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 83

6     Entsorgung und Recycling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 83
      6.1 Recycling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .83


1       Sicherheit

1.1           Verantwortlichkeiten

1.1.1           Pflichten des Herstellers

                                                                                  Unsere Produkte werden in Übereinstimmung mit den Anforderungen der
                                                                                  geltenden Richtlinien gefertigt. Daher werden sie mit der Kennzeichnung
                                                                                      und     sowie mit sämtlichen erforderlichen Dokumenten ausgeliefert.
                                                                                  Im Interesse der Qualität unserer Produkte streben wir beständig danach,
                                                                                  sie zu verbessern. Daher behalten wir uns das Recht vor, die in diesem
                                                                                  Dokument enthaltenen Spezifikationen zu ändern.
                                                                                  Wir können in folgenden Fällen als Hersteller nicht haftbar gemacht
                                                                                  werden:


7854678 - v.01 - 15092023                                                                                                                                                                        57
 de     2 Über dieses Handbuch


                                                Nichtbeachten der Installations- und Wartungsanweisungen für das
                                                Gerät.
                                                Nichtbeachten der Bedienungsanweisungen für das Gerät.
                                                Keine oder unzureichende Wartung des Gerätes.

1.1.2      Pflichten des Fachhandwerkers

                                           Der Fachhandwerker ist verantwortlich für die Installation und die
                                           erstmalige Inbetriebnahme des Gerätes. Der Fachhandwerker hat
                                           folgende Anweisungen zu befolgen:
                                                Alle Anweisungen in den mit dem Gerät gelieferten Anleitungen lesen
                                                und befolgen.
                                                Das Gerät gemäß den geltenden Normen und gesetzlichen Vorschriften
                                                installieren.
                                                Die erste Inbetriebnahme sowie alle erforderlichen Kontrollen
                                                durchführen.
                                                Dem Benutzer die Anlage erläutern.
                                                Falls Wartungsarbeiten erforderlich sind, den Benutzer auf die
                                                Verpflichtung zur Überprüfung und Wartung des Gerätes zur
                                                Sicherstellung seiner ordnungsgemäßen Funktion hinweisen.
                                                Dem Benutzer alle Bedienungsanleitungen übergeben.

1.1.3      Pflichten des Benutzers

                                           Damit das System optimal arbeitet, müssen folgende Anweisungen befolgt
                                           werden:
                                                Alle Anweisungen in den mit dem Gerät gelieferten Anleitungen lesen
                                                und befolgen.
                                                Für die Installation und die erste Inbetriebnahme muss qualifiziertes
                                                Fachpersonal beauftragt werden.
                                                Lassen Sie sich Ihre Anlage vom Fachhandwerker erklären.
                                                Lassen Sie die erforderlichen Prüf- und Wartungsarbeiten von einem
                                                qualifizierten Fachhandwerker durchführen.
                                                Die Anleitungen in gutem Zustand in der Nähe des Gerätes
                                                aufbewahren.


2       Über dieses Handbuch

2.1       In der Anleitung verwendete Symbole

                                           In dieser Anleitung gibt es verschiedene Gefahrenstufen, um die
                                           Aufmerksamkeit auf spezielle Anweisungen zu lenken. Damit möchten wir
                                           die Sicherheit der Benutzer erhöhen, Probleme vermeiden und den
                                           ordnungsgemäßen Betrieb des Gerätes sicherstellen.

                                                    Gefahr!
                                                    Gefährliche Situationen, die zu schweren Verletzungen führen
                                                    können.

                                                    Stromschlaggefahr!
                                                    Gefahr eines elektrischen Schlages.

                                                    Warnung!
                                                    Gefährliche Situationen, die zu leichten Verletzungen führen
                                                    können.

                                                    Vorsicht!
                                                    Gefahr von Sachschäden.

                                                    Wichtig:
                                                    Bitte beachten Sie diese wichtigen Informationen.



58                                                                                              7854678 - v.01 - 15092023
                                                                                                          3 Produktbeschreibung      de


                                                                    Verweis:
                                                                    Bezugnahme auf andere Anleitungen oder Seiten in dieser
                                                                    Dokumentation.


3             Produktbeschreibung

3.1                Produktinformation

                                                             Das Gateway ist als Kommunikationsschnittstelle zwischen einem Heiz-
                                                             und/oder Kühlgerät und der Gebäudeleittechnik (GLT) auf Basis des
                                                             Kommunikationsprotokolls Modbus® konzipiert.

Abb.13             Übersicht

                               1                                             3

                                                  2


    90   80   90




                                                                                                                              AD-3002799-01

         1 Gebäudeleittechnik (GLT)                                              3 Heiz- und/oder Kühlgerät
         2 Gateway
                                                             Das Gateway bietet folgende Funktionen:
                                                               Überwachung der Geräte über die GLT.
                                                               Steuerung der Einstellungen der Geräte über die GLT.

Abb.14             GTW-08 Modbus                             Die Hauptkomponenten sind:
                              80                                1   L-Bus-Steckverbinder
                           50
                                                   2            2   Dip-Schalter
                                                                3   Modbus-Steckverbinder
                                                   3            4   Kommunikationsstatus-LEDs
                                                                5   Status-LED
                                                   4            6   Drehknopf
         50
         60




                                                   3




                         1         6    5          3
                                             AD-3002800-01



4             Installation

4.1                Einstellen der richtigen Adresse

                                                             Um sicherzustellen, dass Sie die richtige Adresse für die Kommunikation
                                                             mit dem Gerät verwenden, die richtige Adresse einstellen.




7854678 - v.01 - 15092023                                                                                                              59
 de   4 Installation


Abb.15   Drehknopf für                            Durch Drehen des Drehknopfes können Sie die Gateway-Adresse für das
         Identifikationsnummer                    angeschlossene Gerät einstellen.


                                                  Tab.111 Gateway-Adressen
                                                  Position                              Gateway-Adresse
                                                  0                                     100 Standardwert
                                                  1                                     101
                                                  2                                     102
                                                  3                                     103
                                                  4                                     104
                                  AD-3001547-01   5                                     105
                                                  6                                     106
                                                  7                                     107
                                                  8                                     108
                                                  9                                     109
                                                  A                                     110
                                                  B                                     111
                                                  C                                     112
                                                  D                                     113
                                                  E                                     114
                                                  F                                     115


4.2      Einstellen von Baudrate und Parität

                                                  Die richtige Baudrate und Parität einstellen. Die Baudrate mit den
                                                  Schaltern 1 und 2 einstellen. Die Parität mit den Schaltern 3 und 4
                                                  einstellen.
Abb.16   Dip-Schalter
                                                  Tab.112 Baudrate-Einstellungen
                                                  Schalter                              Modbus-Baudrate
                                                  1-2
                                                  aus - aus                             9600 Bd Standardwert.
                                                  ein - aus                             19200 Bd
                                                  aus - ein                             38400 Bd
                                                  ein - ein                             57600 Bd
                                  AD-3002801-01

                                                         Die Standardeinstellung der Baudrate ist 9600 Bd



                                                  Tab.113 Paritätseinstellungen
                                                  Schalter                              Parität
                                                  3-4
                                                  aus - aus                             Keine. Standardwert.
                                                  ein - aus                             Ungerade
                                                  aus - ein                             Gerade
                                                  ein - ein                             Keine


4.3      Status LED indications

                                                  The two-colour status LED on the gateway indicates the gateway's
                                                  operational status.
                                                  A green LED means the gateway is working normally. If the orange LED is
                                                  blinking, there is a problem.



60                                                                                                   7854678 - v.01 - 15092023
                                                                                                  5 Konfiguration   de




                                                                             AD-3002802-01




                                  Tab.114 LED colour indications
                                  Colour           State         Description
                                  OFF                            No power, or Defect
                                  Green            Continuous    Normal function
                                  Green            Fast Blinking GTW-08 Modbus start-up phase
                                                   (100 ms)
                                  Red              Fixed         No Modbus communication available
                                  Orange           Fixed         No communication on L-Bus
                                  Orange           Slow blinking GTW-08 Modbus error
                                                   (500 ms)



5     Konfiguration

5.1      Modbus

                                  Es werden folgende Modbus-Funktionscodes unterstützt:


                                  Tab.115 Modbus-Funktionen
                                  XYXY                Funktion
                                  03d                 Holding-Register lesen
                                  04d                 Eingaberegister lesen
                                  06d                 Einzelregister schreiben
                                  16d                 Mehrere Register schreiben


5.2      Mehrere Register lesen

                                  Der Funktionscode 03 (Hexadezimal) ermöglicht es dem Hauptgerät,
                                  Informationen vom Nebengerät anzufordern. Die Struktur der
                                  Befehlsnachricht ist unten dargestellt. Das Format der Befehlsnachricht
                                  wird vom obersten Byte zum untersten gelesen, d. h. die Adresse des
                                  Nebengerätes kommt zuerst.


                                  Tab.116 Befehlsformat 'Mehrere Register lesen'
                                  Nachricht Byte            Position lesen                   Beispiel hexadezimale
                                                                                             Eingabe
                                  Adresse Nebengerät                                         64
                                  Funktionscode                                              03
                                  Startregister             Obere                            00
                                                            Untere                           20
                                  Anzahl                    Obere                            00
                                                            Untere                           04
                                  CRC-16                    Untere                           xx
                                                            Obere                            xx



7854678 - v.01 - 15092023                                                                                            61
 de   5 Konfiguration


                                     In diesem Beispiel zeigt das Startregister auf das 32. Dezimalregister, und
                                     die Mengenbefehle werden bis zum Dezimalregister 35 gelesen.


                                     Tab.117 Normale Antwortmeldungen 'Mehrere Register lesen'
                                     Nachricht Byte           Position lesen            Beispiel einer hexade­
                                                                                        zimalen Ausgabe
                                     Adresse Nebengerät                                 64
                                     Funktionscode                                      03
                                     Anzahl der Bytes                                   06
                                     Startregister            Obere                     xx
                                                              Untere                    xx
                                     Nächstes Register        Obere                     xx
                                                              Untere                    xx
                                     Letztes Register         Obere                     xx
                                                              Untere                    xx
                                     CRC-16                   Untere                    xx
                                                              Obere                     xx

                                     In diesem Beispiel werden die Register mit den Daten des Nebengerätes
                                     zurückgegeben.

                                           Die leeren (xx) Register im Beispiel werden bei einer normalen
                                           Antwort mit den Daten des Nebengerätes zurückgegeben. Dieses
                                           Beispiel zeigt 3 Register als Antwort für das Beispiel, aber eine
                                           Antwort kann mehr haben


5.3     Mehrere Register schreiben

                                     Der Funktionscode 10 (Hexadezimal) ermöglicht es dem Hauptgerät,
                                     Informationen auf das Nebengerät zu schreiben. Die Struktur der
                                     Befehlsnachricht ist unten dargestellt. Das Format der Befehlsnachricht
                                     wird vom obersten Byte zum untersten gelesen, d. h. die Adresse des
                                     Nebengerätes kommt zuerst.


                                     Tab.118 Befehlsformat 'Mehrere Register schreiben'
                                     Nachricht Byte           Position lesen            Beispiel einer hexade­
                                                                                        zimalen Ausgabe
                                     Neben-Adresse                                      64
                                     Funktionscode                                      10
                                     Startregister            Obere                     00
                                                              Untere                    20
                                     Anzahl                   Obere                     00
                                                              Untere                    04
                                     Anzahl der Bytes                                   08
                                     Wert Startregister       Obere                     xx
                                                              Untere                    xx
                                     Wert nächstes Regis­     Obere                     xx
                                     ter
                                                              Untere                    xx
                                     Wert nächstes Regis­     Obere                     xx
                                     ter
                                                              Untere                    xx
                                     Wert letztes Register    Obere                     xx
                                                              Untere                    xx
                                     CRC-16                   Untere                    xx
                                                              Obere                     xx



62                                                                                      7854678 - v.01 - 15092023
                                                                                      5 Konfiguration   de

                                In den obigen Beispielen wird die Befehlsanforderung von Dezimalregister
                                32 bis Dezimalregister 35 geschrieben.

                                      Die obigen leeren (xx) Register müssen mit Werten von
                                      Dezimalregister 32 bis Dezimalregister 35 gefüllt werden, bevor
                                      eine Anfrage gesendet wird.


                                Tab.119 Normale Antwortmeldungen 'Mehrere Register schreiben'
                                Nachricht Byte          Position lesen           Beispiel hexadezimale
                                                                                 Eingabe
                                Neben-Adresse                                    00
                                Funktionscode                                    03
                                Startregister           Obere                    00
                                                        Untere                   20
                                Anzahl                  Obere                    00
                                                        Untere                   04
                                CRC-16                  Untere                   xx
                                                        Obere                    xx

                                In den oben genannten Fällen antwortet das Nebengerät mit einer
                                Meldung, die angibt, dass Register 32 bis Register 35 von dem
                                Schreibbefehl betroffen sind.

5.4      Modbus-Ausnahmecodes


                                Tab.120 Modbus-Ausnahmecodes
                                Ausnahmecode            Bezeichnung              Beschreibung
                                01 (01 hex)             Unzulässige Funktion     GLT fordert einen nicht
                                                                                 unterstützten Funkti­
                                                                                 onscode an
                                02 (02 hex)             Unzulässige Datenad­     GLT fordert BDR-Gerät
                                                        resse                    für eine Wortadresse
                                                                                 außerhalb des Be­
                                                                                 reichs an
                                03 (03 hex)             Unzulässiger Daten­      GLT setzt für BDR-Ge­
                                                        wert                     rät bei Wortadresse ei­
                                                                                 nen Wert außerhalb
                                                                                 des Bereichs
                                04 (04 hex)             Ausfall Nebengerät       Eine Wortadresse wird
                                                                                 geschrieben. Schrei­
                                                                                 ben auf BDR-Gerät
                                                                                 nicht beendet
                                10 (0A hex)             Gateway-Pfad nicht       BDR-Gerät wurde von
                                                        verfügbar                GTW-08 Modbus nicht
                                                                                 erkannt
                                11 (0B hex)             Keine Antwort von Ga­ Angeforderte Wortad­
                                                        teway-Zielgerät       resse noch nicht vom
                                                                              GTW-08 Modbus aus
                                                                              BDR-Gerät gelesen




7854678 - v.01 - 15092023                                                                                63
 de     5 Konfiguration


5.5       Modbus-Datentypen


Tab.121 Modbus-Datentypen
Datentyp                  Beschreibung            Funkti­      Funkti­   Zugang über                            Min. - max. Wert
                                                  onscode      onscode
                                                  lesen        schreiben
UINT8/ENUM8               8-bit unsigned integer 03d           16d         Einzelregister, bei dem die Daten 0 – 255
                                                                           im unteren Byte des Registers zu
                                                                           finden sind
INT8                      8-bit signed integer    03d          16d         Einzelregister, bei dem die Daten -128 – 127
                                                                           im unteren Byte des Registers zu
                                                                           finden sind
UINT16                    16-bit unsigned inte­   03d          16d         Einzelregister                       0 – 65536
                          ger
INT16                     16-bit signed integer   03d          16d         Einzelregister                       -32768 – 32767
UINT32                    32-bit unsigned inte­   03d          16d         zwei Register                        0 – 4294967295
                          ger
INT32                     32-bit signed integer   03d          16d         zwei Register                        -2147483648 –
                                                                                                                2147483647
OCTETSTRING               Aufeinanderfolgende     03d          16d         Lesen oder Schreiben als eine        0 – 50 Zeichen.
                          Paare von 8-Bit-                                 Reihe von 1 bis 25 aufeinander­
                          UINT8, ein Paar pro                              folgenden Registern, je nach der
                          16-Bit-Register ge­                              für OCTETSTRING angegebe­
                          speichert                                        nen Anzahl von UINT8.
VISIBLESTRING             Aufeinanderfolgende 03d              16d         Lesen oder Schreiben als eine        0 – 50 Zeichen (ein­
                          Paare von 8-Bit-AS­                              Reihe von 1 bis 25 aufeinander­      schließlich Trennzei­
                          CII-Zeichen, ein Paar                            folgenden Registern, je nach der     chen). Strings wer­
                          pro 16-Bit-Register                              für den VISIBLESTRING ange­          den mit einem Null-
                          gespeichert                                      gebenen Anzahl von Zeichen.          Trennzeichen abge­
                                                                                                                schlossen.


5.6       Information Hauptgerät

                                                         Hier finden Sie alle relevanten Modbus-Register für das Hauptgerät.
                                                         Die Anzeigecodes in dieser Anleitung entsprechen den Anzeigenamen,
                                                         auf die in anderen Anleitungen verwiesen wird.

                                                                 Die relevanten Modbus-Register für Kaskade und Heizkreis-
                                                                 Zuordnung finden Sie in den anderen Kapiteln.

                                                                 R steht für Lese- und W für Schreibzugriff.



Tab.122 Geräteregister
Modbus-       Datentyp    Beschreibung                      Stellschritt/Format             Min. - Max.         Zugang      Display-
Register                                                                                                                    Code
272           UINT8       Aktuelle Systemenergie vom        1%                              0 - 100             R
                          Verbrauchermanager des
                          Heizkreises empfangen
275           UINT8       Wärmeanforderung pro Heiz­ Siehe folgende Tabelle                 0 – 255             R
                          kreis                      Tab.123, Seite 66
277           UINT16      Liste der Fehler aller ange­                                      0 – 65535           R
                          schlossenen Geräte
279           UINT8       Liste der Statusausgang 2     Siehe folgende Tabelle                                  R
                          Information aller angeschlos­ Tab.124, Seite 66
                          senen Geräte
280           UINT8       Liste der Statusausgang 2     Siehe folgende Tabelle                                  R
                          Information aller angeschlos­ Tab.125, Seite 67
                          senen Geräte


64                                                                                                             7854678 - v.01 - 15092023
                                                                                                       5 Konfiguration    de


Modbus-      Datentyp       Beschreibung                   Stellschritt/Format      Min. - Max.        Zugang     Display-
Register                                                                                                          Code
384          INT16          Außentemperatur gemessen       0,01 °C                  -70 – 70           R
                            ohne Korrektur
385          ENUM8          Jahreszeitenbetrieb aktiv      0:                       0–3                R
                            (So/Wi)                        Winter
                                                           1: Frostschutz
                                                           2: Übergangszeit
                                                           3: Sommer
400          INT16          Vorlauftemperatur des Gerä­ 0,01 °C                     -327,67 – 327,68   R          AM016
                            tes. Die ausgehende Kessel­
                            wassertemperatur.
401          INT16          Rücklauftemperatur des Ge­ 0,01 °C                      -327,67 – 327,68   R          AM018
                            rätes. Die Temperatur des in
                            das Gerät eintretenden Was­
                            sers.
402          INT16          Temperatur der aus dem Ge­ 0,01 °C                      -20 – 120          R          AM036
                            rät austretenden Abgase
403          INT16          Vorlauftemperatur der Wär­     0,01 °C                  -20 – 120          R          HM001
                            mepumpe
404          INT16          Rücklauftemperatur der Wär­ 0,01 °C                     -20 – 120          R          HM002
                            mepumpe
408          UINT16         Vorlauftemperatur-Sollwert     0,01 °C                  0 – 655,35         R          DM004
                            Trinkwasserbereitung
409          UINT8          Wasserdruck des Primär­        0,1 bar                  0–3                R          AM019
                            kreislaufs
411          ENUM8          Aktueller Zustand des Gerä­    Siehe folgende Tabelle                      R          AM012
                            tes                            Tab.126, Seite 67
412          ENUM8          Aktueller Substatus des Ge­    Siehe folgende Tabelle                      R          AM014
                            rätes                          Tab.127, Seite 67
413          UINT16         Tatsächliche relative Leis­    %                        0 – 100            R          AM024
                            tung des Gerätes
415          UINT8          Gesamtzahl der Erzeugers­      0,1 µA                   0 – 25             R          GM008
                            tarts für Heizung und Trink­
                            warmwasser
419          UINT32         Gesamtzahl der Erzeugers­      1 Einheiten              0 – 4294967295     R          PC002
                            tarts für Heizung und Trink­
                            warmwasser
421          UINT32         Betriebsstunden gesamt, die    1 Uhr                    0 – 4294967295     R          PC003
                            das Gerät seit der letzten
                            Wartung Wärme für Heizung
                            und TWW erzeugt hat
423          UINT32         Anzahl der Starts der ersten 1 Einheiten                0 – 4294967295     R          AC030
                            elektrischen Zusatzerzeuger­
                            stufe
425          UINT32         Betriebsstunden der ersten   1 Uhr                      0 – 4294967295     R          AC028
                            elektrischen Zusatzerzeuger­
                            stufe
427          UINT32         Anzahl der Starts der zwei­    1 Einheiten              0 – 4294967295     R          AC031
                            ten elektrischen Zusatzer­
                            zeugerstufe
429          UINT32         Betriebsstunden der zweiten 1 Uhr                       0 – 4294967295     R          AC029
                            elektrischen Zusatzerzeuger­
                            stufe
431          UINT32         Anzahl der Stunden, die das    1 Uhr                    0 – 4294967295     R          AC001
                            Gerät am Netz betrieben
                            wurde
433          UINT32         Energieverbrauch für Heiz­     1 kWh                    0 – 4294967295     R          AC005
                            betrieb (kWh)
435          UINT32         Energieverbrauch Trink­        1 kWh                    0 – 4294967295     R          AC006
                            warmwasserbereitung (kWh)

7854678 - v.01 - 15092023                                                                                                    65
 de    5 Konfiguration


Modbus-      Datentyp    Beschreibung                    Stellschritt/Format         Min. - Max.          Zugang     Display-
Register                                                                                                             Code
437          UINT32      Energieverbrauch Kühlbe­        1 kWh                       0 – 4294967295       R          AC007
                         trieb (kWh)
439          UINT32      Gesamtenergieverbrauch          1 kWh                       0 – 4294967295       R/W
                         (kWh)
441          UINT32      Vom Zusatzerzeuger ver­         1 kWh                       0 – 4294967295       R/W        AC018
                         brauchte Energie
443          UINT32      Gesamte gelieferte thermi­      1 kWh                       0 – 4294967295       R/W
                         sche Energie (kWh)
445          UINT32      Gelieferte thermische Ener­     1 kWh                       0 – 4294967295       R/W        AC008
                         gie für Heizung (kWh)
447          UINT32      Gelieferte thermische Ener­     1 kWh                       0 – 4294967295       R/W        AC009
                         gie für Trinkwarmwasser
                         (kWh)
449          UINT32      Gelieferte thermische Ener­     1 kWh                       0 – 4294967295       R/W        AC010
                         gie für Kühlen (kWh)
451          UINT32      Vom elektrischen oder hyd­      1 kWh                       0 – 4294967295       R/W        AC019
                         raulischen Zusatzerzeuger
                         gelieferte Energie
459          UINT16      Die aktuelle Drehzahl der       0,1%                        0 – 100              R/W        AM010
                         Pumpe
460          UINT32      Aktuelle Leistung des Gerä­     0,01 kW                     0 – 4294967295       R          AM047
                         tes
9230         UINT16      Berechneter momentaner          0,001                       0–1                  R          HM031
                         COP
9231         UINT16      COP-Schwellenwert, der die      0,001                       0–1                  R          HM032
                         Umschaltung zwischen Wär­
                         mepumpen- und Kesselbe­
                         trieb auslöst


                                                       Tab.123 Bitfelder von 275
                                                       275                                 Bitfeld
                                                       Liste der Statusausgang 1 Informa­ 0: Ungemischte Kreise freigegeben
                                                       tion aller angeschlossenen Geräte 1: Mischerkreise freigegeben
                                                                                          2: Alle Ventile offen/Pumpe läuft in­
                                                                                          nerhalb der Sicherheit
                                                                                          3: Manuelle Wärmeanforderung ak­
                                                                                          tiv
                                                                                          4: Kühlen erlaubt
                                                                                          5: TWW-Kreise freigegeben
                                                                                          6: Brennereinheit aktiv
                                                                                          7: Padding


                                                       Tab.124 Bitfelder von 279
                                                       279                                 Bitfeld
                                                       Liste der Statusausgang 1 Informa­ 0: Flamme an
                                                       tion aller angeschlossenen Geräte 1: Wärmepumpe ein
                                                                                          2: Elektrischer Zusatzerzeuger 1
                                                                                          ein
                                                                                          3: Elektrischer Zusatzerzeuger 2
                                                                                          ein
                                                                                          4: Elektrischer TWW-Zusatzerzeu­
                                                                                          ger ein
                                                                                          5: Wartung erforderlich
                                                                                          6: Abschaltung / Reset erforderlich
                                                                                          7: Wasserdruck niedrig




66                                                                                                      7854678 - v.01 - 15092023
                                                                                             5 Konfiguration   de



                                      Tab.125 Bitfelder von 280
                                       280                                     Bitfeld
                                       Liste der Statusausgang 1 Informa­ 0: Pumpe
                                       tion aller angeschlossenen Geräte 1: Dreiwegeventil offen
                                                                          2: Dreiwegeventil
                                                                          3: Dreiwegeventil geschlossen
                                                                          4: TWW aktiv
                                                                          5: HZG aktiv
                                                                          6: Kühlung aktiv


Tab.126 AM012 - Status
Code          Anzeigetext            Erklärungen
0             Standby                Das Gerät befindet sich im Standbybetrieb.
1             Wärmeanforderung       Eine Heizanforderung ist aktiv.
2             Erzeugerstart          Das Gerät wird eingeschaltet.
3             Erzeuger HZG           Das Gerät läuft für Heizung.
4             Erzeuger TWW           Das Gerät läuft für Trinkwarmwasser.
5             Erzeugerstopp          Das Gerät hat abgeschaltet.
6             Nachlauf Pumpe         Die Pumpe ist aktiv, nachdem das Gerät abgeschaltet hat.
7             Kühlbetrieb            Das Gerät läuft für Kühlung.
8             Regelabschaltung       Das Gerät startet nicht, weil die Startbedingungen nicht erfüllt sind.
9             Startverhinderung      Eine Sperrung ist aktiv.
10            Verriegelungsmodus     Eine Verriegelung ist aktiv.
11            Lasttest min.          Kleinlastprüfung für Heizung ist aktiv.
12            Lasttest HZG max.      Volllastprüfung für Heizung ist aktiv.
13            Lasttest TWW max.      Volllastprüfung für TWW ist aktiv.
15            Manuelle Wärmeanf.     Manuelle Heizanforderung für Heizung ist aktiv.
16            Kesselfrostschutz      Frostschutzbetrieb ist aktiv.
17            Entlüftung             Das Entlüftungsprogramm läuft.
18            Regelungseinh.Kühlen   Das Gebläse läuft, um das Innere des Gerätes zu kühlen.
19            Zurücksetzen läuft     Das Gerät wird zurückgesetzt.
20            Autom. Befüllung       Das Gerät befüllt die Anlage.
21            Angehalten             Das Gerät hat abgeschaltet. Sie muss manuell zurückgesetzt werden.
22            Kalibrierung           Die Zwangskalibrierungsfunktion ist aktiv.
23            Werkstest              Der Werkstest ist aktiv.
24            Hydr. Abgleich         Die Betriebsart Hydraulischer Abgleich ist aktiv.
200           Gerätemodus            Die Servicetool-Schnittstelle steuert die Funktionen des Gerätes.
254           Unbekannt              Der aktuelle Zustand des Gerätes ist nicht bestimmt.


Tab.127 AM014 - Substatus
Code          Anzeigetext            Erklärungen
0             Standby                Das Gerät wartet auf einen Vorgang oder eine Handlung.
1             Pausenzeit             Das Gerät muss neu gestartet werden, da es zu viele aufeinander folgende
                                     Heizanforderungen gab (Kurzzyklus-Sicherung).
2             Schließe Hydr.Ventil   Ein externes Hydraulikventil wird geöffnet, wenn diese Option an das Gerät
                                     angeschlossen ist. Zur Ansteuerung des Ventils muss eine zusätzliche ex­
                                     terne Leiterplatte angeschlossen werden.
3             Stop Pumpe             Das Gerät startet die Pumpe.
4             Warte auf Startfreig   Das Gerät wartet, bis die Temperatur die Startbedingungen erfüllt.
10            Ext.Gasvent.schließ    Ein externes Gasventil wird geöffnet, wenn diese Option an das Gerät an­
                                     geschlossen ist. Zur Ansteuerung des Ventils muss eine zusätzliche exter­
                                     ne Leiterplatte angeschlossen werden.
11            Start Brenner          Das Gebläse läuft schneller, bevor die Abgasklappe geöffnet wird.
12            Schließe Abgasvent.    Die Abgasklappe wird geöffnet.

7854678 - v.01 - 15092023                                                                                       67
 de    5 Konfiguration


Code         Anzeigetext            Erklärungen
13           Vorbelüftung           Das Gebläse läuft zum Vorentlüften schneller.
14           Wartet Freigabesig.    Das Gerät wartet, dass der Freigabeeingang geschlossen wird.
15           BrennerEinBefehlAnSE   Ein Brennerstartbefehl wird an den Sicherheitskern gesendet.
16           VPS-Prüfung            Ventilprüfung ist aktiv.
17           Vorzündung             Zündung startet, bevor das Gasventil geöffnet wird.
18           Zündung                Zündung ist aktiv.
19           Sicherheitszeit        Die Flammenerkennung ist nach der Zündung aktiv.
20           Zwischenbelüftung      Das Gebläse läuft, um den Wärmetauscher nach einer fehlgeschlagenen
                                    Zündung zu entlüften.
21           Erzeuger startet       Der Erzeuger befindet sich in der Startphase.
30           Interner Sollwert      Das Gerät arbeitet, um den Sollwert zu erreichen.
31           Begr. int. Sollwert    Das Gerät arbeitet, um den reduzierten internen Sollwert zu erreichen.
32           Leistungsgeregelt      Das Gerät arbeitet mit der gewünschten Leistungsstufe.
33           GradStufe1Leist.-Reg   Die Modulation wird aufgrund einer schnelleren Temperaturänderung des
                                    Wärmetauschers als Gradient Stufe 1 gestoppt.
34           GradStufe2Leist.-Reg   Die Modulation wird aufgrund einer schnelleren Temperaturänderung des
                                    Wärmetauschers als Gradient Stufe 2 auf Kleinlast gestellt.
35           GradStufe3Leist.-Reg   Das Gerät ist aufgrund einer schnelleren Temperaturänderung des Wär­
                                    metauschers als Gradient Stufe 3 im Sperrbetrieb.
36           Flammsch.Leist.-Reg    Die Brennerleistung wird aufgrund eines niedrigen Zündsignals erhöht.
37           Stabilisierungszeit    Das Gerät befindet sich in Stabilisierungszeit. Die Temperaturen sollten
                                    sich stabilisieren und die Temperaturschutzmaßnahmen abgeschaltet wer­
                                    den.
38           Kaltstart              Das Gerät läuft unter Startlast, um Kaltstartgeräusche zu vermeiden.
39           Heizung fortsetzen     Nach einer TWW-Unterbrechung nimmt das Gerät das Heizen wieder auf.
40           Stop Brenner           Brenneranforderung wird aus dem Sicherheitskern gelöscht.
41           Gebläsenachlauf        Das Gebläse läuft, um den Wärmetauscher nach dem Abschalten des Ge­
                                    rätes zu entlüften.
42           Ext.Abgasvent.öffnen   Externes Gasventil schließt.
43           Stop Brenner           Das Gebläse läuft langsamer, bevor die Abgasklappe geschlossen wird.
44           Stop Gebläse           Das Gebläse hat abgeschaltet.
45           Leist.begr.Abgastemp   Die Leistung des Gerätes wird reduziert, um die Abgastemperatur zu sen­
                                    ken.
46           AutoBefüll.Install.    Die automatische Nachfülleinrichtung befüllt die Anlage. Die Anlage war
                                    leer.
47           Auto-Nachbefüllung     Die automatische Nachfülleinrichtung füllt die Anlage an. Der Wasserdruck
                                    in der Anlage war niedrig.
48           Reduzierter Sollwert   Zum Schutz des Wärmetauschers wird die gewünschte Vorlauftemperatur
                                    reduziert.
49           Anpass. Verschiebung   Die Offsetkorrektur des Gasventilmodulators läuft.
60           Pumpennachlauf         Die Pumpe ist aktiv, nachdem das Gerät abgeschaltet hat, um die verblei­
                                    bende Wärme in das System zu transportieren.
61           Start Pumpe            Die Pumpe hat abgeschaltet.
62           Hydr-Ventil öffnen     Das externe Hydraulikventil schließt.
63           Pausenzeit starten     Aktiviert die Zeitspanne zwischen zwei Heizungserzeugungszyklen.
65           Verdichter entlastet   Der Verdichter ist nicht zum Starten berechtigt. Der Zusatzkessel oder der
                                    elektrische Zusatzerzeuger ist eingeschaltet, um der Wärmeanforderung
                                    gerecht zu werden.
66           WP Tmax Zusatz ein     Die Wärmepumpe wurde gestoppt, da die interne Vorlauftemperatur über
                                    dem eingestellten Grenzwert liegt. Der Zusatzkessel oder der elektrische
                                    Zusatzerzeuger erzeugt Wärme.
67           Grenze AußenT WP aus   Der Verdichter ist nicht zum Starten berechtigt, da die Außentemperatur
                                    außerhalb der eingestellten Grenzwerte liegt. Der Zusatzkessel oder der
                                    elektrische Zusatzerzeuger ist eingeschaltet, um der Wärmeanforderung
                                    gerecht zu werden.



68                                                                                        7854678 - v.01 - 15092023
                                                                                             5 Konfiguration      de


Code          Anzeigetext            Erklärungen
68            WPStopp durch Hybrid   Der Verdichter wurde wegen unzureichender Leistung abgeschaltet. Der
                                     Zusatzkessel ist eingeschaltet.
69            Abtauen mit WP         Die Außeneinheit führt mit dem Verdichter einen Abtauvorgang durch. Die
                                     Wassertemperaturen sind ausreichend für den Betrieb ohne Unterstützung
                                     durch einen Zusatzkessel oder einen elektrischen Zusatzerzeuger.
70            Abtauen mit ZusErz.    Der Abtauvorgang wurde gestoppt, da die interne Vorlauftemperatur zu
                                     niedrig ist. Der Zusatzkessel oder der elektrische Zusatzerzeuger wurde
                                     gestartet, um die interne Vorlauftemperatur zu erhöhen.
71            Abtauen WP ZusErz.     Die interne Vorlauftemperatur ist durch den Abtauvorgang niedrig. Der Zu­
                                     satzkessel oder der elektrische Zusatzerzeuger wurde gestartet, um ein
                                     weiteres Absinken der Temperatur zu verhindern.
72            Quellenpumpe ZusErz.   Gibt die Betriebszeit der Quellenpumpe an, wenn der Verdichter stoppt.
                                     Dieser Betrieb der Quellenpumpe gilt nur für Erdwärmepumpen. Der Zu­
                                     satzkessel oder der elektrische Zusatzerzeuger produzieren weiter.
73            WP Vorlauf über Tmax   Wärmepumpe und Zusatzkessel oder elektrischer Zusatzerzeuger wurden
                                     gestoppt. Die interne Vorlauftemperatur liegt über dem eingestellten
                                     Grenzwert liegt.
74            Nachlauf QuellPumpe    Gibt die Betriebszeit der Quellenpumpe an, wenn der Verdichter stoppt.
                                     Dieser Betrieb der Quellenpumpe gilt nur für Erdwärmepumpen.
75            WP aus hohe Feuchte    Die Wärmepumpe wurde im Kühlbetrieb gestoppt. Der Feuchtigkeitssensor
                                     hat zu viel Feuchtigkeit durch Kondensation festgestellt.
76            WP aus Durchfluss      Die Wärmepumpe wurde gestoppt, da der Wasserdurchfluss im Wärme­
                                     tauscher zu gering ist.
78            Sollwert Luftfeuchte   Der Kühlwasser-Sollwert wurde erhöht, um Kondensation zu vermeiden.
79            Erzeuger entlastet     Verdichter und Zusatzkessel oder elektrischer Zusatzerzeuger sind nicht
                                     berechtigt, bei einer Wärmeanforderung oder für Trinkwarmwasser zu star­
                                     ten.
80            WP entlastet Kühlung   Der Verdichter ist nicht berechtigt, bei einer Kühlanforderung zu starten.
81            WP Stopp Außentemp.    Der Verdichter ist nicht zum Starten berechtigt, da die Außentemperatur
                                     die eingestellten Grenzwerte überschreitet.
82            WP aus Vorlauf Tmax    Die Wärmepumpe ist ausgeschaltet, weil die interne Vorlauftemperatur
                                     über dem eingestellten Grenzwert für den Kühlbetrieb liegt.
83            Entl. Pump Vent. HZG   Während der Entlüftung ist die Wasserpumpe eingeschaltet und das Um­
                                     schaltventil in Heizungsstellung.
84            Entl. Pump Vent. TWW   Während der Entlüftung ist die Wasserpumpe eingeschaltet und das Um­
                                     schaltventil in TWW-Stellung.
85            Entlüft. Ventil HZG    Während der Entlüftung ist die Wasserpumpe ausgeschaltet und das Um­
                                     schaltventil in Heizungsstellung.
86            Entlüft. Ventil TWW    Während der Entlüftung ist die Wasserpumpe ausgeschaltet und das Um­
                                     schaltventil in TWW-Stellung.
88            BL Zusatzerz. aus      Bei aktivem BL-Eingang sind Zusatzkessel oder elektrischer Zusatzerzeu­
                                     ger nicht berechtigt, bei einer Wärmeanforderung zu starten.
89            BL WP aus              Bei aktivem BL-Eingang ist der Verdichter nicht berechtigt, bei einer Wär­
                                     me- oder Kühlanforderung zu starten.
90            BL WP Zusatzerz. aus   Bei aktivem BL-Eingang sind Verdichter und Zusatzkessel oder elektri­
                                     scher Zusatzerzeuger nicht berechtigt, bei einer Wärmeanforderung zu
                                     starten.
91            Niedertarif            Bei aktivem BL-Eingang ist die Niedertarifzeit aktiv.
92            PV mit WP              Wenn der BL-Eingang aktiv ist, darf nur der Verdichter starten, wenn Pho­
                                     tovoltaikenergie verfügbar ist.
93            PV WP und Zusatzerz.   Bei aktivem BL-Eingang sind Verdichter und Zusatzkessel oder elektri­
                                     scher Zusatzerzeuger zum Starten berechtigt, wenn Photovoltaikenergie
                                     verfügbar ist.
94            Smart Grid (SG)        Bei aktivem BL-Eingang ist die Smart-Grid-Steuerlogik aktiv.
95            Warte a. Wasserdruck   Der Kessel befindet sich im Wartezustand, bis der Wasserdruck ausrei­
                                     chend ist. Das Entlüftungsprogramm wird nicht starten.
96            KeinErzeuger verfügb   Die Heizleistung ist im System nicht verfügbar.



7854678 - v.01 - 15092023                                                                                          69
 de     5 Konfiguration


Code          Anzeigetext                    Erklärungen
97            Min. Leistung erhöht           Der Gasventilregler kann die hochkalorische Gasqualität nicht ausgleichen.
                                             Die Mindestleistung wird für eine Stunde erhöht, damit der Brenner weiter
                                             läuft. Der Modulationsbereich des Kessels ist in dieser Betriebsart einge­
                                             schränkt.
98            Max.Leist.verringert           Der Gasventilregler kann die niedrigkalorische Gasqualität nicht ausglei­
                                             chen. Die Maximalleistung wird für eine Stunde reduziert, damit der Bren­
                                             ner weiter läuft. Der Modulationsbereich des Kessels ist in dieser Betriebs­
                                             art eingeschränkt.
102           Fr.Kühlung Pumpe aus           Die Wärmepumpe arbeitet im freien Kühlbetrieb, die Heizkreispumpe der
                                             Heizung ist ausgeschaltet.
103           Fr.Kühlung Pumpe ein           Die Wärmepumpe arbeitet im freien Kühlbetrieb, die Heizkreispumpe der
                                             Heizung ist eingeschaltet.
104           Vorlauf QuellPumpe             Die Quellenpumpe wird eingeschaltet, bevor der Verdichter startet. Dieser
                                             Betrieb der Quellenpumpe gilt nur für Erdwärmepumpen.
105           Kalibrierung                   Der elektronische Verbrennungsprozess kalibriert die Verbrennung.
106           Sperrung aktiv                 Die Funktion des Sperreingangs ist aktiviert.
107           Aufwärmen                      Nach der Heizanforderung startet der Verdichter für eine bestimmte Zeit
                                             (EIN, darf aber nicht AUSschalten).
108           Kurative Abtauung              Die kurative Abtauung des Verdampfers ist aktiv. Das Heizungsgasventil
                                             (HGV) wird geöffnet, um die gesamte Energie vom Verdichter zum Ver­
                                             dampfer umzuleiten, um das Eis zu entfernen.
109           Präventive Abtauung            Die präventive Abtauung des Verdampfers ist aktiv. Das Heizungsgasventil
                                             (HGV) wird geöffnet und geschlossen, um die Verdichterenergie in einem
                                             bestimmten Zyklus zwischen dem Trinkwarmwasserspeicher und dem Ver­
                                             dampfer zu verteilen, um eine Vereisung zu verhindern.
200           Initialisierung erl.           Die Initialisierung ist abgeschlossen.
201           Initialisierung CSU            Die CSU initialisiert.
202           Init. Identifikat.             Die Identifikatoren werden initialisiert.
203           Init.Sperr-Parameter           Die Sperrparameter werden initialisiert.
204           Init. Sicherh.einr.            Die Sicherheitseinheit wird initialisiert.
205           Init. Sperrung                 Die Blockierung wird initialisiert.
254           Status unbekannt               Der Subzustand ist nicht definiert.
255           SuAuss.Rücks.Wart1h            Die Sicherheitseinheit blockiert aufgrund zu vieler Rücksetzungen. 60 Mi­
                                             nuten warten oder das Gerät aus- und wieder einschalten.


5.7       Einzelgerät oder Kaskadenkonfiguration

5.7.1      Temperatur- und Leistungsregelung der Anlage

                                                        Bei Regelung der Anlage über das Gateway wird der
                                                        Wärmebedarf der Heizkreise ignoriert.


Tab.128 Temperatur und Leistung
Modbus-Re­ Datentyp                   Beschreibung                                 Stellschritt/Format          Zugang
gister
256             UINT8                 Leistung                                     %                            R/W
257             UINT16                Temperatur                                   0.01 °C                      R/W
258             ENUM8                 Algorithmus-Typ                              Tab.129, Seite 70            R/W
259             ENUM8                 Wärmeanf. Typ                                Tab.130, Seite 71            R/W
272             UINT8                 Akt. Energie System                          1                            R


                                                 Tab.129 Algorithmus-Typ
                                                 Wert     Beschreibung
                                                 0        Fernüberwachung von Temperatur und Leistung
                                                 1        Fernüberwachung der Leistung

70                                                                                                   7854678 - v.01 - 15092023
                                                                                                              5 Konfiguration    de


                                                      Wert       Beschreibung
                                                      2          Fernüberwachung der Temperatur
                                                      3          Nur Fernüberwachung.


                                                      Tab.130 Art der Wärmeanforderung
                                                      Wert
                                                      0          Standby
                                                      7          Heizen
                                                      8          Kühlen


                                                              Die angeforderte Leistung im Register 256 bezieht sich auf die
                                                              minimale und maximale Leistung des Systems. Über das Register
                                                              272 können Sie die tatsächliche Leistungsaufnahme nach einer
                                                              Anforderung überprüfen.

                                                              Wichtig:
                                                              Register 258 muss zuerst geschrieben werden. Wenn 258 noch
                                                              auf 3 eingestellt ist, können die anderen Register nicht verwendet
                                                              werden.


Tab.131 Beispiele für Temperatur- und Leistungsregelung
Modbus-Register                  258         256          257                   259          Bemerkung
Ich möchte meine Anlage nur      3           x            x                     x
überwachen
Ich möchte meine Anlage          0           x            x                     0
ausschalten
Ich möchte meine Anlage mit      1           0 = 0%       x                     7            0% ist die minimale Leistungsabga­
minimaler Heizleistung betrei­                                                               be der Anlage in kW
ben
Ich möchte meine Anlage mit 1                100 =        x                     7            100% ist die maximale Leistungsab­
maximaler Heizleistung betrei­               100%                                            gabe der Anlage in kW
ben
Ich möchte meine Anlage mit      0           60 = 60%     5000 = 50 °C          7            Die Anlage erreicht die angeforderte
einer bestimmten Leistung                                                                    Temperatur und überschreitet die
und Temperatur heizen.                                                                       Leistungsanforderung nicht.
Meine Anlage soll mit einer      2           x            7500 = 75 °C          7
festen Temperaturvorgabe
heizen.
Meine Anlage soll mit einer      2           x            1500 =15 °C           8
festen Temperaturvorgabe
kühlen.


                                                              Mit x markierte Werte werden in diesem Beispiel nicht
                                                              berücksichtigt.

5.7.2      Auslesen des Wasserdrucks


Tab.132 Wasserdruck
Modbus-Re­ Datentyp           Beschreibung                                              Stellschritt/   Min. - Max.   Display-
gister                                                                                  Format                        Code
409            UINT8          Wasserdruck des Primärkreislaufs                          0,1 bar         0.0 – 3.0     AM019




7854678 - v.01 - 15092023                                                                                                          71
 de     5 Konfiguration


5.7.3      Auslesen der Vorlauf- und Rücklauftemperatur


Tab.133 Vorlauf- und Rücklauftemperatur für Einzelgerät und Kaskade
Modbus-Re­ Datentyp         Beschreibung                                              Stellschritt/   Min. - Max.      Display-
gister                                                                                Format                           Code
400              INT16      Aktuelle Systemvorlauftemperatur vom Verbraucher­         0,01 °C         -327,68 -        AM016
                            manager für den Heizkreis                                                 327,68
401              INT16      Aktuelle Systemrücklauftemperatur vom Verbraucher­        0,01 °C         -327,68 -        AM018
                            manager für den Heizkreis                                                 327,68
7101             INT16      Vorlauftemperatur Kaskade                                 0,01 °C         -327,68 –        NM001
                                                                                                      327,68
7163             INT16      Rücklauftemperatur Kaskade                                0,01 °C         -327,68 –        NM165
                                                                                                      327,68


5.8       Heizkreis-Zuordnung

5.8.1      Heizkreisadressen

                                                     Dieses Kapitel informiert Sie über die Anzahl der eingestellten Heizkreise,
                                                     den Typ und die zugehörige Leiterplatte.


Tab.134 Auslesen der Anzahl der Heizkreise
Modbus-Re­ Datentyp                        Beschreibung                                               Format           Zugang
gister
189              UINT8                     Counter of zone detected                                   0 - 127          R


Tab.135 Heizkreisfunktion mit Anzeigecode CP02X und Gerätetyp
Heiz­      1         2       3        4          5         6          7        8         9            10        11         12
kreis
Funkti­    641       1153    1665     2177       2689      3201       3713     4225      4737         5249      5761       6273
on
Gerät      645       1157    1669     2181       2693      3205       3717     4229      4741         5253      5765       6277


                                                            Verweis:
                                                            Dokumentation der entsprechenden Gerätes.




72                                                                                                         7854678 - v.01 - 15092023
                                                                                                           5 Konfiguration   de



                                                        Tab.136 Beschreibung Heizkreis
                                                        Beschreibung Heizkreis               Alle verfügbaren Typen
                                                        Gerätetyp                            ZZ: Gerätekategorie
                                                                                             YY: Anzahl in der Kategorie
                                                                                             00: CU-GH
                                                                                             01: CU-OH
                                                                                             02: EHC
                                                                                             14: MK
                                                                                             19: SCB
                                                                                             1B: EEC
                                                                                             1E: Gateway
                                                        Funktion Typ                         Aus
                                                                                             Direkt
                                                                                             Mischerheizkreis
                                                                                             Schwimmbad
                                                                                             Hochtemperatur
                                                                                             Lufterhitzer
                                                                                             TWW-Speicher
                                                                                             TWW elektrisch
                                                                                             Zeitprogramm
                                                                                             Prozesswärme
                                                                                             TWW Schichten
                                                                                             Interner TWWSpeicher
                                                                                             Gewerbl.TWW-Speicher
                                                                                             Belegt


5.8.2       Beispiele für Heizkreisadressen


Tab.137 Bei einem Gerät mit CU-GH06
Heizkreis                   Adresse                                                                     Leiterplatte
Heizkreis 1                 641 und 645 = CircuitA0                                                     CU-GH06


Tab.138 Bei einem Gerät mit CU-GH06 und SCB-02
Heizkreis                   Adresse                                                                     Leiterplatte
Heizkreis 1                 641 und 645 = CircuitA0                                                     CU-GH06
Heizkreis 2                 1153 und 1157 = CircuitA1                                                   SCB-02
Heizkreis 3                 1665 and 1669 = DHW                                                         SCB-02


Tab.139 Bei einem Gerät mit CU-GH08 und SCB-10, dessen Trinkwarmwasserbereitung durch CU-GH08 gesteuert wird
Heizkreis                   Adresse                                                                     Leiterplatte
Heizkreis 1                 641 und 645 = CircuitA0                                                     CU-GH08
Heizkreis 2                 1153 und 1157 = DHW                                                         CU-GH08
Heizkreis 3                 1665 und 1669 = CircuitA1                                                   SCB-10
Heizkreis 4                 2177 und 2181 = CircuitB1                                                   SCB-10
Heizkreis 5                 2689 und 2693 = DHW1                                                        SCB-10


                                                              Wichtig:
                                                              Prüfen Sie die korrekte Position des Drehschalters auf der
                                                              Leiterplatte für den jeweiligen Heizkreis.




7854678 - v.01 - 15092023                                                                                                     73
 de     5 Konfiguration



Tab.140 Bei einem Gerät mit CU-OH02 und SCB-10
Heizkreis                     Adresse                                                                         Leiterplatte
Heizkreis 1                   641 und 645 = CircuitA1                                                         SCB-10
Heizkreis 2                   1153 und 1157 = CircuitB1                                                       SCB-10
Heizkreis 3                   1665 und 1669 = DHW1                                                            SCB-10


Tab.141 Bei einem Gerät mit EHC-04 und SCB-04
Heizkreis                     Adresse                                                                         Leiterplatte
Heizkreis 1                   641 und 645 = CircuitA0                                                         EHC-04
Heizkreis 2                   1153 und 1157 = DHW                                                             EHC-04
Heizkreis 3                   1665 und 1669 = CircuitB                                                        SCB-04


5.8.3       Hauptheizkreis-Register


Tab.142 Information Display-Code Hauptheizkreis
Modbus- Datentyp Beschreibung                                        Stellschritt          Min. -    Zugang       Display-Code
Register                                                                                   Max.
1100        INT16         Vorlauftemperatur des Heizkreises          0,01 °C               -10 –     R            CM040
                                                                                           140
1101        UINT16        Temperatursollwert des Heizkreises         0,01 °C               0 – 150   R            CM070
1102        INT16         Raumtemperatursollwert des Heizkrei­       0,1 °C                5 – 30    R            CM190
                          ses
1107        ENUM8         Aktuelle Einstellung des Heizkreises       0: Aus                0–3       R            CM130
                                                                     1: Eco
                                                                     2: Komfort
                                                                     3: Anti-Legionellen
1108        ENUM8         Heizkreisbetrieb, Betriebsart              0: Zeitprogramm       0–3       R            CM120
                                                                     1: Manuell
                                                                     2: Aus
                                                                     3: Temporär
1110        UINT8         Pumpenstatus der Zone                      0: Nein               0–1       R            CM050
                                                                     1: Ja
1111        UINT8         Vorlauftemperatur des Heizkreises          0: Nein               0–1       R            CM010
                                                                     1: Ja


Tab.143 Alle Hauptheizkreis-Register
Heiz­       1        2            3         4         5          6        7         8         9          10         11       12
kreis
CM04X       1100     1612         2124      2636      3148       3660     4172      4684      5196       5708       6220     6732
CM07X       1101     1613         2125      2637      3149       3661     4173      4685      5197       5709       6221     6733
CM19X       1102     1614         2126      2638      3150       3662     4174      4686      5198       5710       6222     6734
CM13X       1107     1619         2131      2643      3155       3667     5121      5633      6145       6657       7169     7681
CM12X       1108     1620         2132      2644      3156       3668     5122      5634      6146       6658       7170     7682
CM05X       1110     1622         2134      2646      3158       3670     5124      5636      6148       6660       7172     7684
CM01X       1111     1623         2135      2647      3159       3671     5125      5637      6149       6661       7173     7685


                                                                 Das ''X'' in den Anzeigecodes ist später die Nummer des
                                                                 Heizkreises.




74                                                                                                            7854678 - v.01 - 15092023
                                                                                                                  5 Konfiguration    de


5.8.4       Heizkreis-Zähler


Tab.144 Heizkreise
Modbus- Datentyp Beschreibung                                        Stell­      Min. - Max.           Zugang      Display-Code
Register                                                             schritt/
                                                                     Format
1115        UINT32         Die Betriebsstunden der Pumpe             1 Uhr       0 - 4294967295        R           CC001
1117        UINT32         Die Anzahl der Pumpenstarts               1 Einhei­ 0 - 4294967295          R           CC010
                                                                     ten


Tab.145 Alle Hauptheizkreiszähler-Register
Heiz­       1          2          3        4           5        6         7          8         9           10       11        12
kreis
CC00X       1115       1627       2139     2651        3163     3675      4187       4699      5211        5723     6235      6747
CC01X       1117       1629       2141     2652        3165     3677      4189       4771      5213        5725     6237      6749


5.8.5       Einstellen der Temperatur ohne Außentemperaturfühler

                                                           Wenn kein Außen- oder Raumtemperaturfühler in der Anlage vorhanden
                                                           ist, können Sie eine Temperatur für einen Heizkreis einstellen.


Tab.146 Betriebsart für den Heizkreis mit Anzeigecode CP32X oder DP200
Heizkreis       Adresse          Bytes         Datentyp       Beschreibung                  Stellschritt/Format            Zugang
Heizkreis 1     649              2             UINT8          Heizkreisbetrieb, Betriebs­ 0: Zeitprogramm                  R/W
Heizkreis 2     1161                                          art                         1: Manuell
                                                                                          2: Aus
Heizkreis 3     1673
Heizkreis 4     2185
Heizkreis 5     2697
Heizkreis 6     3209
Heizkreis 7     3721
Heizkreis 8     4233
Heizkreis 9     4745
Heizkreis 10 5257
Heizkreis 11 5769
Heizkreis 12 6281


Tab.147 Temperatur des Heizkreises mit Anzeigecode CP01X
Heizkreis       Adresse          Bytes         Datentyp       Beschreibung                  Stellschritt/Format            Zugang
Heizkreis 1     648              2             UINT16         Fester Vorlaufsollwert für    0,01 °C                        R/W
Heizkreis 2     1160                                          den Heizkreis (ohne Au­
                                                              ßenfühler)
Heizkreis 3     1672
Heizkreis 4     2184
Heizkreis 5     2696
Heizkreis 6     3208
Heizkreis 7     3720
Heizkreis 8     4232
Heizkreis 9     4744
Heizkreis 10 5256
Heizkreis 11 5768
Heizkreis 12 6280




7854678 - v.01 - 15092023                                                                                                             75
 de     5 Konfiguration




Tab.148 Beispiele für Heizkreisregelung ohne Außentemperaturfühler
Anwendungsfall                                                           Bemerkung
Modbus-Register                      649              648
Ich möchte Heizkreis 1 manuell       1                3000               Der Heizkreis bleibt auf 30 °C, bis Sie die Tempera­
auf 30 °C einstellen                                                     tur ändern oder den Heizkreis wieder auf Zeitpro­
                                                                         gramm zurücksetzen
Ich möchte Heizkreis 1 manuell       2                x
auf Aus stellen


                                                            Mit x markierte Werte werden nicht berücksichtigt.


5.8.6       Feste Vorlauftemperatur

                                                    Die Steigung der Heizkurve muss auf "0" eingestellt werden. Verwenden
                                                    Sie die Kurve als Temperaturanforderung.


Tab.149 Heizkurve mit Display-Code CP23X
Heizkreis        Adresse         Datentyp    Beschreibung                       Stellschritt/Format              Zugang
Heizkreis 1      674             UINT8       Steigung der Heizkennlinie         0,1                              R/W
Heizkreis 2      1186                        des Heizkreises
Heizkreis 3      1698
Heizkreis 4      2210
Heizkreis 5      2722
Heizkreis 6      3234
Heizkreis 7      3746
Heizkreis 8      4258
Heizkreis 9      4770
Heizkreis 10     5282
Heizkreis 11     5794
Heizkreis 12     6306


Tab.150 Heizkurve mit Display-Code CP21X
Heizkreis        Adresse         Datentyp    Beschreibung                       Stellschritt/Format              Zugang
Heizkreis 1      675             UINT16      Tages-Komfort-Startwert der        0,1 °C                           R/W
Heizkreis 2      1187                        Temperatur in der Heizkennli­
                                             nie des Heizkreises
Heizkreis 3      1699
Heizkreis 4      2211
Heizkreis 5      2722
Heizkreis 6      3235
Heizkreis 7      3747
Heizkreis 8      4258
Heizkreis 9      4771
Heizkreis 10     5283
Heizkreis 11     5795
Heizkreis 12     6307


Tab.151 Beispiel feste Vorlauftemperatur
Anwendungsfall                                                                                        Bemerkung
Modbus-Register            649                  674                          675
Ich möchte Heizkreis 1     1                    0                            500
manuell auf 50 °C ein­
stellen


76                                                                                                     7854678 - v.01 - 15092023
                                                                                                            5 Konfiguration   de


5.8.7       Raumtemperaturregelung in einem Heizkreis

                                                             Wichtig:
                                                             Voraussetzung hierfür ist, dass der Raumfühler oder der
                                                             Außentemperaturfühler angeschlossen ist.
                                                             In diesem Fall wird der Einfluss des Außentemperaturfühlers
                                                             genutzt.

                                                       Nach einer Wärmeanforderung regelt das Gerät die Temperatur im
                                                       Heizkreis. Wenn ein Außentemperaturfühler oder das Raumgerät
                                                       vorhanden ist, wird die Temperatur entsprechend der Heizkurve
                                                       eingestellt.


Tab.152 Anzeige Heizkreisregler-Register: CP32X oder DP200
Heizkreis      Adresse      Bytes         Datentyp         Beschreibung               Stellschritt/Format           Zugang
Heizkreis 1    649          2             ENUM8            Heizkreisbetrieb, Betriebs­ 0: Zeitprogramm              R/W
Heizkreis 2    1161                                        art                         1: Manuell
                                                                                       2: Aus
Heizkreis 3    1673
Heizkreis 4    2185
Heizkreis 5    2697
Heizkreis 6    3209
Heizkreis 7    3721
Heizkreis 8    4233
Heizkreis 9    4745
Heizkreis 10 5257
Heizkreis 11 5769
Heizkreis 12 6281


Tab.153 Anzeige Heizkreisregler-Register: CP20X
Heizkreis      Adresse      Bytes         Datentyp         Beschreibung               Stellschritt/Format           Zugang
Heizkreis 1    664          2             UINT16           Manuell eingestellte ge­   0,1 °C                        R/W
Heizkreis 2    1176                                        wünschte Raumtempera­
                                                           tur des Heizkreises
Heizkreis 3    1688
Heizkreis 4    2200
Heizkreis 5    2712
Heizkreis 6    3224
Heizkreis 7    3736
Heizkreis 8    4248
Heizkreis 9    4760
Heizkreis 10 5272
Heizkreis 11 5784
Heizkreis 12 6296


Tab.154 Beispiel für die Einstellung von Heizkreisen
Anwendungsfall                                                                                   Bemerkung
Modbus-Register                 649                              664
Ich möchte Heizkreis 1 manu­ 1                                   200                             Der Heizkreis bleibt auf 20 °C,
ell auf 20 °C einstellen                                                                         bis Sie die Temperatur ändern
                                                                                                 oder den Heizkreis wieder auf
                                                                                                 0 zurücksetzen (Zeitpro­
                                                                                                 gramm).




7854678 - v.01 - 15092023                                                                                                      77
 de    5 Konfiguration




Tab.155 Beispiel für die Einstellung von Heizkreisen
Anwendungsfall                                                                                     Bemerkung
Modbus-Register                  1161                              1176
Ich möchte Heizkreis 2 in den 2                                    x                               Der Heizkreis bleibt im Be­
Frostschutzbetrieb versetzen                                                                       triebszustand AUS, bis Sie die
(Frostschutzbetrieb ist der Be­                                                                    Temperatur ändern oder den
triebszustand AUS)                                                                                 Heizkreis wieder auf 0 zurück­
                                                                                                   setzen (Zeitprogramm).


                                                              Mit x markierte Werte werden nicht berücksichtigt.


5.9      Kaskadenhauptwerte


Tab.156 Kaskadenhauptregister
Modbus-     Datentyp     Beschreibung                        Stellschritt/Format     Min. - Max.           Zugang      Display-
Register                                                                                                               Code
272         UINT8        Aktuelle Systemenergie vom          0,01 %                  0 -100                R
                         Verbrauchermanager des Heiz­
                         kreises empfangen
7000        UINT8        Knotennummer des Gerätes            1 Einheiten             0 - 255               R/W
7001        ENUM8        Betriebsart Kaskade                 0: Automatisch          0-2                   R/W         NP014
                                                             1: Heizen
                                                             2: Kühlen
7002        ENUM8        Kaskadenfunktion                    0: Kaskade              0-1                   R/W         NP006
                                                             1: Parallelbetrieb
7009        ENUM8        Auswahl der Kaskadenführungs­       0: Temperatur           0-1                   R/W         NP011
                         strategie: Temperatur /- Leis­      1: Leistung
                         tungsgeführt
7011        ENUM8        Art der Änderung der Startrei­      0: Festes Zeitintervall 0 - 1                 R/W         NP223
                         henfolge                            1: Betriebstunden
7012        UINT16       Intervallzeit Erzeugerwechsel       1 Stunden               1 - 9999              R/W         NP281
7014        ENUM8        Strategie Leistungsregelung         0: ZuletztEin,Zuers­    0-2                   R/W         NP225
                                                             tAus
                                                             1: Früh ein, Spät aus
                                                             2: Spät ein, Spät aus
7015        UINT8        Bevorzugter Erzeuger für Hei­       1 Einheiten             0 - 255               R/W         NP227
                         zung
7016        UINT8        Nicht bevorzugter Erzeuger für      1 Einheiten             0 - 255               R/W         NP228
                         Heizung
7017        UINT8        Zuletzt-ein-Wert für Aktivierung    %                       0 - 100               R/W         NP282
                         des nächsten Erzeugers
7018        UINT8        Zuletzt-aus-Wert für Deaktivie­     %                       0 - 100               R/W         NP283
                         rung des Erzeugers
7019        UINT8        Zuerst-ein-Wert für nächste Er­     %                       0 - 100               R/W         NP284
                         zeugeraktivierung
7020        UINT8        Zuerst-aus-Wert für Deaktivie­      %                       0 - 100               R/W         NP285
                         rung des Erzeugers
7102        UINT8        Anzahl erkannter Erzeuger in der                            0 - 255               R           NM028
                         Kaskade
7103        UINT8        Anzahl der Stufen die in der Kas­                           0 - 255               R           NM022
                         kade verfügbar sind
7104        UINT8        Anzahl der Stufen die in der Kas­                           0 - 255               R           NM023
                         kade benötigt werden
7105        UINT8        Leistungsanforderung vom Ver­       1%                      0 - 100               R
                         braucher an die Kaskade: Leis­
                         tung


78                                                                                                        7854678 - v.01 - 15092023
                                                                                                       5 Konfiguration    de


Modbus-     Datentyp    Beschreibung                       Stellschritt/Format      Min. - Max.        Zugang     Display-
Register                                                                                                          Code
7106        INT16       Leistungsanforderung vom Ver­      0,01 °C                  -20 - 120          R
                        braucher an die Kaskade: Tem­
                        peratur
7107        ENUM8       Leistungsanforderung vom Ver­      0: Automatisch                              R
                        braucher an die Kaskade: Wär­      1: Heizen
                        meanforderung                      2: Kühlen
                                                           3: Prozesswärme
                                                           4: Estrichtrocknung
                                                           5: TWW mittlere Prio­
                                                           rität
                                                           6: TWW niedrige Pri­
                                                           orität
                                                           7: Heizen
                                                           8: Kühlen
                                                           9: Elektrisch aktiv
                                                           10: Elektrisch reaktiv
7108        UINT8       Berechneter Kaskadenleistungs­     1%                       0 - 100            R
                        sollwert: Leistung
7109        INT16       Berechneter Kaskadenleistungs­     0,01 °C                  -20 - 120          R
                        sollwert: Temperatur
7110        ENUM8       Berechneter Kaskadenleistungs­     0: Automatisch                              R
                        sollwert: Wärmeanforderung         1: Heizen
                                                           2: Kühlen
                                                           3: Prozesswärme
                                                           4: Estrichtrocknung
                                                           5: TWW mittlere Prio­
                                                           rität
                                                           6: TWW niedrige Pri­
                                                           orität
                                                           7: Heizen
                                                           8: Kühlen
                                                           9: Elektrisch aktiv
                                                           10: Elektrisch reaktiv
7151        UINT32      Die vom Kaskadensystem ange­       0,1 kW                                      R          NM112
                        forderte Leistung (kW).
7155        INT16       Angeforderter Leistungprozent­     0,1%                                        R          NM170
                        satz Kaskade
7157        ENUM8       Status der Ladepumpe der Kas­      0: Inaktiv                                  R          NM166
                        kade                               1: Aktiv
7158        ENUM8       Status der Sekundärpumpe der       0: Inaktiv                                  R          NM167
                        Kaskade                            1: Aktiv
7159        ENUM8       Kaskadenstatus                     Siehe folgende Ta­                          R          NM163
                                                           belle Tab.157, Seite
                                                           80
7160        UINT32      Nutzungsstunden der Kaskade        1 Stunden                                   R          NC000
                        für Heizung
7162        UINT32      Nutzungsstunden der Kaskade        1 Stunden                                   R          NC001
                        für Trinkwasser
7164        INT16       Gemessene Kaskaden-Rücklauf­ 0,01 °C                        -327,68 - 327,68   R          NM165
                        temperatur an Sekundärseite der
                        hydraulischen Weiche (HW)
7165        UINT8       Cascade, smart pump status -       1                        0 - 14             R
                        producer circuit of low loss he­
                        ader
7166        UINT8       pwm signal after transfer function 0,1%                     0 - 100            R
                        to control pcb-hardware for pump
                        producer circuit
7167        UINT8       pwm signal after transfer function 0,1%                     0 - 100            R
                        to control pcb-hardware for pump
                        consumer circuit


7854678 - v.01 - 15092023                                                                                                    79
 de    5 Konfiguration


Modbus-     Datentyp     Beschreibung                         Stellschritt/Format      Min. - Max.             Zugang      Display-
Register                                                                                                                   Code
7168        INT16        Gemessene Kaskaden-Vorlauf­     0,01 °C                       -327,68 - 327,68        R           EM012
                         temperatur an Sekundärseite der
                         hydraulischen Weiche (HW)
7169        INT16        Gemessene Kaskaden-Rücklauf­ 0,01 °C                          -327,68 - 327,68        R           EM013
                         temperatur an Sekundärseite der
                         hydraulischen Weiche (HW)
7200        UINT8        Startreihenfolge Erzeuger                                     0 - 255                 R/W         NP231
7201        UINT8        Liste der identifizierten Erzeuger                            0 - 255                 R/W
                         im Kaskadensystem: Zahl
7202        ENUM8        Liste der identifizierten Erzeuger   0: Nicht angeschlos­                             R/W
                         im Kaskadensystem: Status            sen
                                                              1: Verfügbar
                                                              2: Nicht verfügbar
7203        UINT16       Die minimale Leistung, die der                                                        R/W         EP001
                         Erzeuger liefern kann. Kleinlast
7205        UINT16       Die maximale Leistung, die der                                                        R/W         EP086
                         Erzeuger liefern kann. Volllast
7207        UINT16       Liste der aktuell aktiven Erzeu­                              0 - 255                 R           NM113
                         ger im Kaskadensystem
7208        UINT16       Temporary poducer activation or­                              0 - 255                 R           NM171
                         der
7209        ENUM8        Aktueller Status des Erzeugers.                               Siehe folgende Ta­      R           EM058
                                                                                       belle Tab.157, Seite
                                                                                       80
7228        UINT32       Seriennummer                         1                        0 - 4294967295          R           EM228


Tab.157 Gerätestatus 7209
Status         Beschreibung                  Erklärungen
0              Standby                       Das Gerät befindet sich im Standbybetrieb.
1              HeatDemand                    Eine Heizanforderung ist aktiv.
2              BurnerStart                   Das Gerät wird eingeschaltet.
3              BurningDhw                    Das Gerät läuft für Heizung.
4              BurningDhw                    Das Gerät läuft für Trinkwarmwasser.
5              BurnerStop                    Das Gerät hat abgeschaltet.
6              PumpPostRun                   Die Pumpe ist aktiv, nachdem das Gerät abgeschaltet hat.
7              CoolingActive                 Das Gerät läuft für Kühlung.
8              ControlledStop                Das Gerät startet nicht, weil die Startbedingungen nicht erfüllt sind.
9              BlockingMode                  Eine Sperrung ist aktiv.
10             LockingMode                   Eine Verriegelung ist aktiv.
11             CsModeLCh                     Kleinlastprüfung für Heizung ist aktiv.
12             CsModeHCh                     Volllastprüfung für Heizung ist aktiv.
13             CsModeHDhw                    Volllastprüfung für TWW ist aktiv.
14             CsModeCustom                  Bei der Lastprüfung im benutzerdefinierten Inbetriebnahmemodus zu verwendende
                                             Leistung.
15             ManualHdChOn                  Manuelle Heizanforderung für Heizung ist aktiv.
16             BoilerFrostProt               Frostschutzbetrieb ist aktiv.
17             DeAir                         Das Entlüftungsprogramm läuft.
18             CuCooling                     Das Gebläse läuft, um das Innere des Gerätes zu kühlen.
19             ResetInProgress               Das Gerät wird zurückgesetzt.
20             AutoFilling                   Das Gerät befüllt die Anlage.
21             Halted                        Das Gerät hat abgeschaltet. Sie muss manuell zurückgesetzt werden.
22             ForcedCalibration             Die Zwangskalibrierungsfunktion ist aktiv.
23             FactoryTest                   Der Werkstest ist aktiv.
24             HydraulicBalancingMode        Die Betriebsart Hydraulischer Abgleich ist aktiv.


80                                                                                                            7854678 - v.01 - 15092023
                                                                                                                     5 Konfiguration      de


Status         Beschreibung                 Erklärungen
200            Device Mode                  Die Servicetool-Schnittstelle steuert die Funktionen des Gerätes.
254            Unkown                       Der aktuelle Zustand des Gerätes ist nicht bestimmt.


Tab.158 Allgemeine Informationen für Geräte in einer Kaskade
Gerät                                       1 (Hauptgerät)    3         4          5         6          7        8         9         10
Aktuelle Leistung des Kaskadenmitglieds 7111                  7115      7119       7123      7127       7131     7135      7139      7143
Vorlauftemperatur des Kaskadenmitg­         7112              7116      7120       7124      7128       7132     7136      7140      7144
lieds
Status des Kaskadenmitglieds                7113              7117      7121       7125      7129       7133     7137      7141      7145
Sonderanforderung eines Kaskaden­           7114              7118      7122       7126      7130       7134     7138      7142      7146
mitglieds


Tab.159 Kaskadenpumpenregister
Modbus-Register         Datentyp    Beschreibung             Stellschritt                 Min. - Max.                Zugang       Display-
                                                                                                                                  Code
7023                    ENUM8       Auswahl Ladepum­         0: Keine Pumpe               0-3                        R/W          NP287
                                    pentyp                   1: Ein/Aus
                                                             2: Kesselpumpe
                                                             PWM
                                                             3: 0-10V
7024                    ENUM8       Auswahl Sekundär­        0: Keine Pumpe               0-3                        R/W          NP288
                                    pumpentyp                1: Ein/Aus
                                                             2: Kesselpumpe
                                                             PWM
                                                             3: 0-10V


5.10     Wartung


Tab.160 Wartungsregister
Modbus-     Datentyp    Beschreibung                                        Stellschritt/Format         Zugang                    Display-
Register                                                                                                                          Code
512         ENUM8       Ist aktuell eine Wartung erforderlich?              0: Nein                     R                         AM011
                                                                            1: Ja
513         UINT8       Aktuelle oder nächste Wartungsmeldungen             0: Keine                    R
                                                                            1: A
                                                                            2: B
                                                                            3: C
                                                                            4: Benutzerdefiniert
                                                                            5:D
514         UINT16      Betriebsstunden, die das Gerät seit der letz­       2 Stunden                   R                         AC002
                        ten Wartung Wärme erzeugt hat
515         UINT16      Anzahl der Stunden seit der letzten Wartung 2 Stunden                           R                         AC003
                        des Gerätes
516         UINT32      Anzahl der Erzeugerstarts seit der letzten          1 Einheiten                 R                         AC004
                        Wartung

                                                      .

5.11     Fehlercodes

                                                      Jede Leiterplatte kann einen Fehlercode ausgeben. In der Objektinstanz
                                                      531 wird angezeigt, ob mindestens ein Fehler vorliegt.




7854678 - v.01 - 15092023                                                                                                                    81
 de    5 Konfiguration



Tab.161 Objektinstanz für generische Fehlercodes
Objektinstanz            Datentyp       Beschreibung                  Stellschritt/Format   Min. - Max.           Zugang
531                      UINT8          Anzahl der Einträge in der    0: Kein Fehler        0-1                   R
                                        Struktur "aktueller Fehler"   1: Mindestens 1
                                                                      Fehler bei einem
                                                                      beliebigen Gerät

                                                          Wenn Sie einen Fehler finden, können Sie über die Objektinstanz 128
                                                          herausfinden, wie viele Leiterplatten angeschlossen sind.


Tab.162 Anzahl der in der Anlage vorhandenen Leiterplatten
Objektinstanz            Datentyp       Beschreibung                  Stellschritt/Format   Min. - Max.           Zugang
128                      UINT8          Angeschlossenen Geräte        1 Einheiten           0 - 16                R

                                                          Mit Hilfe der folgenden Tabelle können Sie die Objektinstanz für den
                                                          Fehlercode des jeweiligen Gerätes finden.


Tab.163 Spezifischer Fehlercode pro Leiterplatte
Leiter­ 1       2          3        4       5       6        7        8       Beschreibung            Stellschritt/    Min. -   Zu­
platte                                                                                                Format           Max.     gang
        129     135        141      147     153     159      165      171     Gerätetyp               [0xZZYY]                  R
                                                                                                      ZZ = Geräte­
                                                                                                      kategorie
                                                                                                      YY = Anzahl
                                                                                                      in der Katego­
                                                                                                      rie
                                                                                                      00: CU-GH
                                                                                                      01: CU-OH
                                                                                                      02: EHC
                                                                                                      14: MKI
                                                                                                      19: SCB
                                                                                                      1B: EEC
                                                                                                      1E: Gateway
        532     534        536      538     540     542      544      546     Fehlercode              0xFFFF: Kein              R
                                                                                                      Fehler
                                                                                                      0xFFFE: Ge­
                                                                                                      rät nicht ver­
                                                                                                      fügbar
                                                                                                      Andere: Spe­
                                                                                                      zifischer Feh­
                                                                                                      ler
        533     535        537      539     541     543      545      547     Matrix Fehler Kunden­ 0: Verriegelt               R
                                                                              code                  3: Gesperrt
                                                                                                    6: Warnung


                                                                 Wenn der Gerätetyp den Code 0x0008 aufweist, handelt es sich
                                                                 um eine CU-GH08.


5.12     Rückfall-Szenario

                                                          Ein Rückfall-Szenario für den Fall festlegen, dass keine Kommunikation
                                                          zwischen dem Gateway und der GLT stattfindet. Die Wärmeanforderung
                                                          kann mit den in der folgenden Tabelle aufgeführten Szenarien
                                                          beibehalten, angepasst oder aufgeboben werden.




82                                                                                                            7854678 - v.01 - 15092023
                                                                                                 6 Entsorgung und Recycling    de



Tab.164 Rückfall-Szenario Modbus-Register
Modbus-Register               Datentyp       Beschreibung                 Stellschritt/Format         Min. - Max.    Zugang
21020                         ENUM8          BMS Fallback-Wärmean­        0: BMS Fallback WA-Betr     0–1            R/W
                                             forderungsbetrieb            1: Rückfall WA nutzen
21021                         ENUM8          BMS Fallback-Wärmean­        0: Cancel directly          0–2            R/W
                                             forderungskonfig.            1: Never cancel
                                                                          2: Maintain fallback HD
21022                         UINT8          BMS Fallback-Wärmean­        1, Minuten                  0 - ….         R/W
                                             forderungsdauer
21023                         UINT8          Leistungssollwert            %                           0 – 100        R/W
21024                         INT16          Temperatursollwert           0,01 °C                                    R/W
21025                         UINT8          Art der Wärmeanforderung                                 0: Keine      R/W
                                             die vom Heizkreis angefor­                               1: TWW Pri­
                                             dert wird                                                mär
                                                                                                      2: TWW ho­
                                                                                                      he Priorität
                                                                                                      3: Prozess­
                                                                                                      wärme
                                                                                                      4: Estricht­
                                                                                                      rocknung
                                                                                                      5: TWW
                                                                                                      mittlere Pri­
                                                                                                      orität
                                                                                                      6: TWW
                                                                                                      niedrige Pri­
                                                                                                      orität
                                                                                                      7: Heizung
                                                                                                      8: Kühlung
                                                                                                      9: Elektrisch
                                                                                                      aktiv
                                                                                                      10: Elekt­
                                                                                                      risch reaktiv


5.13     Verwendung der Anlage mit 0-10 V Signalen


Tab.165 Objektinstanzen für 0-10 V Signale
Modbus- Datentyp Beschreibung                                     Stellschritt/Format   Min. - Max.            Zugang   Display-
Register                                                                                                                Code
21026      ENUM8      Smart Control Board-Funktion, 10-V-         0: Aus              0-2                      R/W      EP014
                      PWM-Eingang                                 1: Temperaturge­
                                                                  führt
                                                                  2: Leistungsgeführt
21027      UINT8      Wert des 0- bis 10-V-Eingangs. Die Be­      0,1 V                 0 - 25                 R/W      AM028
                      deutung ist abhängig von der akt. Ein­
                      gangsfunktionseinstellung.



6      Entsorgung und Recycling

6.1      Recycling

Abb.17    Für alle Länder außer Frankreich
                                                             Wichtig:
                                                             Entfernung und Entsorgung der Anlage müssen von einer
                                                             qualifizierten Fachkraft unter Einhaltung der vor Ort geltenden
                                                             Vorschriften durchgeführt werden.
                   MW-3000179-03




7854678 - v.01 - 15092023                                                                                                       83
 de   6 Entsorgung und Recycling


Abb.18   Für Frankreich
              FR
                   Cet appareil, ses accessoires,
                   piles et cordons se recyclent

                REPRISE           À DÉPOSER       À DÉPOSER




                                                                     MW-1002249-1
            À LA LIVRAISON       EN MAGASIN     EN DÉCHÈTERIE

                            OU                OU


            Points de collecte sur www.quefairedemesdechets.fr
                      Privilégiez la répara!on de votre appareil !




84                                                                                  7854678 - v.01 - 15092023
                                                                                                                                                                            1 Índice          es



Índice
1     Seguridad . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 85
      1.1 Responsabilidades . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 85
            1.1.1       Responsabilidad del fabricante . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 85
            1.1.2       Responsabilidad del instalador . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 86
            1.1.3       Responsabilidad del usuario . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 86

2     Acerca de este manual . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 86
      2.1 Símbolos utilizados en el manual . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 86

3     Descripción del producto . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .87
      3.1 Descripción general . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 87

4     Instalación . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 87
      4.1 Ajuste de la dirección correcta . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 87
      4.2 Ajuste de la paridad y la velocidad en baudios . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 88
      4.3 Status LED indications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 88

5     Configuración . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 89
      5.1 Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 89
      5.2 Leer múltiples registros . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 89
      5.3 Escribir registros múltiples . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 90
      5.4 Códigos de excepción Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 91
      5.5 Tipos de datos de Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 91
      5.6 Principal información del generador . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 92
      5.7 Un aparato o configuración en cascada . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99
            5.7.1      Control de la temperatura y la potencia del sistema . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99
            5.7.2      Lectura de la presión del agua . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 100
            5.7.3      Lectura de la temperatura de ida y de retorno . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .100
      5.8 Zonificación . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 100
            5.8.1      Direcciones de zonificación . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 100
            5.8.2      Ejemplos de direcciones de zonificación . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 101
            5.8.3      Registros de la zona principal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 102
            5.8.4      Contadores de zona . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 103
            5.8.5      Ajustar la temperatura sin el sensor de temperatura exterior . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 103
            5.8.6      Temperatura de ida fija . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 104
            5.8.7      Control de la temperatura ambiente en una zona . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 105
      5.9 Medidas de la cascada principal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 106
      5.10 Asistencia . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 109
      5.11 Códigos de error . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 110
      5.12 Escenario de reserva . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111
      5.13 Utilizar el aparato con las señales de 0-10 V . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 112

6     Eliminación y reciclaje . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 112
      6.1 Reciclaje . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 112


1       Seguridad

1.1           Responsabilidades

1.1.1           Responsabilidad del fabricante

                                                                                 Nuestros productos se fabrican cumpliendo los requisitos de diversas
                                                                                 Directivas aplicables. Por consiguiente, se entregan con los marcados
                                                                                 y      y todos los documentos necesarios. En aras de la calidad de
                                                                                 nuestros productos, nos esforzamos constantemente por mejorarlos. Por
                                                                                 lo tanto, nos reservamos el derecho a modificar las especificaciones que
                                                                                 figuran en este documento.
                                                                                 Declinamos nuestra responsabilidad como fabricante en los siguientes
                                                                                 casos:


7854678 - v.01 - 15092023                                                                                                                                                                       85
 es     2 Acerca de este manual


                                               No respetar las instrucciones de instalación y mantenimiento del
                                               aparato.
                                               No respetar las instrucciones de uso del generador.
                                               Mantenimiento insuficiente o inadecuado del generador.

1.1.2      Responsabilidad del instalador

                                             El instalador es el responsable de la instalación y de la primera puesta en
                                             servicio del aparato. El instalador deberá respetar las siguientes
                                             instrucciones:
                                               Leer y seguir las instrucciones que figuran en los manuales facilitados
                                               con el aparato.
                                               Instalar el aparato de conformidad con la legislación y las normas
                                               vigentes.
                                               Efectuar la primera puesta en servicio y las comprobaciones
                                               necesarias.
                                               Explicar la instalación al usuario.
                                               Si el aparato necesita mantenimiento, advertir al usuario de la
                                               obligación de revisarlo y mantenerlo en buen estado de funcionamiento.
                                               Entregar al usuario todos los manuales de instrucciones.

1.1.3      Responsabilidad del usuario

                                             Para garantizar un funcionamiento óptimo del sistema, el usuario debe
                                             respetar las siguientes instrucciones:
                                               Leer y seguir las instrucciones que figuran en los manuales facilitados
                                               con el aparato.
                                               Recurrir a profesionales cualificados para hacer la instalación y efectuar
                                               la primera puesta en servicio.
                                               Pedir al instalador que le explique cómo funciona la instalación.
                                               Encargar los trabajos de revisión y mantenimiento necesarios a un
                                               técnico autorizado.
                                               Conservar los manuales en buen estado en un lugar próximo al aparato.


2       Acerca de este manual

2.1       Símbolos utilizados en el manual

                                             En este manual se emplean distintos niveles de peligro para llamar la
                                             atención sobre ciertas instrucciones especiales. El objetivo de ello es
                                             mejorar la seguridad del usuario, prevenir posibles problemas y garantizar
                                             el buen funcionamiento del aparato.

                                                    Peligro
                                                    Riesgo de situaciones peligrosas susceptibles de provocar
                                                    lesiones graves.

                                                    Peligro de electrocución
                                                    Riesgo de descarga eléctrica.

                                                    Advertencia
                                                    Riesgo de situaciones peligrosas susceptibles de provocar
                                                    lesiones leves.

                                                    Atención
                                                    Riesgo de daños materiales

                                                    Importante
                                                    Señala una información importante.

                                                    Consejo
                                                    Remite a otros manuales u otras páginas de este manual.


86                                                                                              7854678 - v.01 - 15092023
                                                                                                             3 Descripción del producto     es


3             Descripción del producto

3.1                Descripción general

                                                               La pasarela está diseñada para funcionar como interfaz de comunicación
                                                               entre un generador de calefacción o refrigeración y el sistema de gestión
                                                               de edificios (BMS) basada en el protocolo de comunicación Modbus®.

Fig.19             Información general

                             1                                                   3

                                                    2


    90   80   90




                                                                                                                                     AD-3002799-01

         1 Sistema de gestión de edificios (BMS)                                     3 Generador de calefacción y/o refrigeración
         2 Pasarela
                                                               La pasarela tiene las siguientes características:
                                                                   Monitorizar los aparatos en el BMS.
                                                                   Controlar la configuración de los aparatos del BMS.

Fig.20             GTW-08 Modbus                               Los componentes principales son:
                              80                                    1   Conectores L-Bus
                           50
                                                     2              2   Interruptor DIP
                                                                    3   Conectores Modbus
                                                     3              4   LED de estado de comunicación
                                                                    5   LED de estado
                                                     4              6   Botón giratorio
         50
         60




                                                     3




                         1       6       5           3
                                               AD-3002800-01



4             Instalación

4.1                Ajuste de la dirección correcta

                                                               Para asegurarse de que se está utilizando la dirección correcta para
                                                               comunicarse con el aparato, configurar la dirección correcta.
Fig.21             Mando giratorio para número de              Al cambiar el botón giratorio, se puede establecer la dirección de la
                   identificación                              pasarela para el aparato conectado.


                                                               Tab.166 Direcciones de la pasarela
                                                               Posición                                Dirección de la pasarela
                                                               0                                       100 Valor predeterminado
                                                               1                                       101
                                                               2                                       102
                                                               3                                       103
                                                               4                                       104
                                               AD-3001547-01   5                                       105
                                                               6                                       106
                                                               7                                       107
                                                               8                                       108

7854678 - v.01 - 15092023                                                                                                                     87
 es      4 Instalación


                                                     9                                      109
                                                     A                                      110
                                                     B                                      111
                                                     C                                      112
                                                     D                                      113
                                                     E                                      114
                                                     F                                      115


4.2        Ajuste de la paridad y la velocidad en baudios

                                                     Ajustar la paridad y la velocidad en baudios correctas. Utilizar
                                                     interruptores 1 y 2 para ajustar la velocidad en baudios. Utilizar
                                                     interruptores 3 y 4 para ajustar la paridad.
Fig.22     Interruptor DIP
                                                     Tab.167 Configuración de la velocidad en baudios
                                                     Interruptores                          Velocidad en baudios de ModBus
                                                     1-2
                                                     apagado-apagado                        9600 Bd Valor predeterminado.
                                                     encendido-apagado                      19200 Bd
                                                     apagado-encendido                      38400 Bd
                                                     encendido-encendido                    57600 Bd
                                     AD-3002801-01

                                                            El ajuste predeterminado de la velocidad en baudios es 9600 Bd



                                                     Tab.168 Configuración de la paridad
                                                     Interruptores                          Paridad
                                                     3-4
                                                     apagado-apagado                        Ninguno. Valor predeterminado.
                                                     encendido-apagado                      Impar
                                                     apagado-encendido                      Par
                                                     encendido-encendido                    Ninguno


4.3        Status LED indications

                                                     The two-colour status LED on the gateway indicates the gateway's
                                                     operational status.
                                                     A green LED means the gateway is working normally. If the orange LED is
                                                     blinking, there is a problem.




                                                                                               AD-3002802-01




                                                     Tab.169 LED colour indications
                                                     Colour          State           Description
                                                     OFF                             No power, or Defect
                                                     Green           Continuous      Normal function




88                                                                                                             7854678 - v.01 - 15092023
                                                                                           5 Configuración       es


                                    Green              Fast Blinking GTW-08 Modbus start-up phase
                                                       (100 ms)
                                    Red                Fixed          No Modbus communication available
                                    Orange             Fixed          No communication on L-Bus
                                    Orange             Slow blinking GTW-08 Modbus error
                                                       (500 ms)



5     Configuración

5.1      Modbus

                                    Son compatibles los siguientes códigos de función Modbus:


                                    Tab.170 Funciones de Modbus
                                    específico            función
                                    03d                   Leer registro de retención
                                    04d                   Leer registro de entrada
                                    06d                   Escribir registro único
                                    16d                   Escribir registro múltiple


5.2      Leer múltiples registros

                                    El código de función 03 (hexadecimal) permite al dispositivo líder solicitar
                                    información al dispositivo seguidor. A continuación se muestra la
                                    estructura del mensaje de comando. El formato del mensaje de comando
                                    se lee desde el byte superior al inferior, por lo que la dirección del
                                    seguidor aparece en primer lugar.


                                    Tab.171 Formato del comando «Leer múltiples registros»
                                    Byte de mensaje             leer posición            Ejemplo de entrada
                                                                                         hexadecimal
                                    Dirección del seguidor                               64
                                    Código de función                                    03
                                    Registro inicial            Superior                 00
                                                                Inferior                 20
                                    Cantidad                    Superior                 00
                                                                Inferior                 04
                                    CRC-16                      Inferior                 xx
                                                                Superior                 xx

                                    En este ejemplo, el registro inicial apuntará al registro decimal 32, y la
                                    cantidad ordena leer hasta el registro decimal 35.


                                    Tab.172 Mensajes de respuesta normal «Leer múltiples registros»
                                    Byte de mensaje             leer posición            Ejemplo de salida he­
                                                                                         xadecimal
                                    Dirección del seguidor                               64
                                    Código de función                                    03
                                    Recuento de bytes                                    06
