                                    Registro inicial            Superior                 xx
                                                                Inferior                 xx
                                    Siguiente registro          Superior                 xx
                                                                Inferior                 xx
                                    Último registro             Superior                 xx


7854678 - v.01 - 15092023                                                                                         89
 es   5 Configuración


                                       Byte de mensaje           leer posición            Ejemplo de salida he­
                                                                                          xadecimal
                                                                 Inferior                 xx
                                       CRC-16                    Inferior                 xx
                                                                 Superior                 xx

                                       En este ejemplo, los registros se devuelven con los datos del seguidor.

                                              Los registros vacíos (xx) en el ejemplo retornarán con datos del
                                              seguidor en una respuesta normal. Este ejemplo muestra 3
                                              registros como respuesta para el ejemplo, pero una respuesta
                                              puede tener más que eso


5.3     Escribir registros múltiples

                                       El código de función 10 (hexadecimal) permite al dispositivo maestro
                                       escribir información en el dispositivo seguidor. A continuación se muestra
                                       la estructura del mensaje de comando. El formato del mensaje de
                                       comando se lee desde el byte superior al inferior, por lo que la dirección
                                       de la esclava aparece en primer lugar.


                                       Tab.173 Formato del comando «Escribir múltiples registros»
                                       Byte de mensaje           Leer posición            Ejemplo de salida he­
                                                                                          xadecimal
                                       Dirección de la esclava                            64
                                       Código de función                                  10
                                       Registro inicial          Superior                 00
                                                                 Inferior                 20
                                       Cantidad                  Superior                 00
                                                                 Inferior                 04
                                       Recuento de bytes                                  08
                                       Registro del valor ini­   Superior                 xx
                                       cial
                                                                 Inferior                 xx
                                       Siguiente valor de re­    Superior                 xx
                                       gistro
                                                                 Inferior                 xx
                                       Siguiente valor de re­    Superior                 xx
                                       gistro
                                                                 Inferior                 xx
                                       Último valor de registro Superior                  xx
                                                                 Inferior                 xx
                                       CRC-16                    Inferior                 xx
                                                                 Superior                 xx

                                       En las instancias anteriores, la solicitud de comando escribirá desde el
                                       registro decimal 32 hasta el registro decimal 35.

                                              Los registros vacíos (xx) anteriores necesitarán ser configurados
                                              con valores desde el registro decimal 32 hasta el registro decimal
                                              35, antes de enviar una petición.


                                       Tab.174 Mensajes de respuesta normal «Escribir múltiples registros»
                                       Byte de mensaje           leer posición            Ejemplo de entrada
                                                                                          hexadecimal
                                       Dirección de la esclava                            00
                                       Código de función                                  03
                                       Registro inicial          Superior                 00


90                                                                                        7854678 - v.01 - 15092023
                                                                                                            5 Configuración     es


                                                      Byte de mensaje          leer posición               Ejemplo de entrada
                                                                                                           hexadecimal
                                                                               Inferior                    20
                                                      Cantidad                 Superior                    00
                                                                               Inferior                    04
                                                      CRC-16                   Inferior                    xx
                                                                               Superior                    xx

                                                      En las instancias anteriores, el dispositivo esclavo responderá con un
                                                      mensaje indicando que registro 32 hasta el registro 35 se ven afectados
                                                      por el comando de escritura.

5.4      Códigos de excepción Modbus


                                                      Tab.175 Códigos de excepción Modbus
                                                      Código de excepción      Nombre                      Descripción
                                                      01 (01 hex)              Función ilegal              Solicitudes BSM de un
                                                                                                           código de función no
                                                                                                           admitido.
                                                      02 (02 hex)              Dirección de datos ile­     El BMS solicita un
                                                                               gal                         BDR aparato para una
                                                                                                           dirección de palabra
                                                                                                           extraviada
                                                      03 (03 hex)              Valor de datos ilegal       El BMS establece un
                                                                                                           valor fuera de rango
                                                                                                           en la dirección de pa­
                                                                                                           labra al aparatoBDR
                                                      04 (04 hex)              Fallo de dispositivo es­ Se está escribiendo
                                                                               clavo                    una dirección de pala­
                                                                                                        bra. No se ha termina­
                                                                                                        do de escribir en el
                                                                                                        BDR aparato
                                                      10 (0A hex)              Ruta de pasarela no         BDR aparato no detec­
                                                                               disponible                  tado por GTW-08
                                                                                                           Modbus
                                                      11 (0B hex)              El dispositivo de pasa­     Dirección de palabra
                                                                               rela de destino no res­     solicitada aún no leída
                                                                               ponde                       por GTW-08 Modbus
                                                                                                           desde BDR aparato


5.5      Tipos de datos de Modbus


Tab.176 Tipos de datos de Modbus
Tipo de datos           Descripción             Leer códi­ Escribir  Acceder mediante                       Valor mín.-máx.
                                                go de      código de
                                                función    función
UINT8/ENUM8             Entero de 8 bits sin    03d        16d         registro único, donde los datos      0 – 255
                        signo                                          se encuentran en el byte inferior
                                                                       del registro
INT8                    Entero de 8 bits con    03d        16d         registro único, donde los datos      -128 – 127
                        signo                                          se encuentran en el byte inferior
                                                                       del registro
UINT16                  Entero de 16 bits sin   03d        16d         registro único                       0 – 65536
                        signo
INT16                   Entero de 16 bits con 03d          16d         registro único                       -32768 – 32767
                        signo
UINT32                  Entero de 32 bits sin   03d        16d         dos registros                        0 – 4294967295
                        signo

7854678 - v.01 - 15092023                                                                                                           91
 es     5 Configuración


Tipo de datos             Descripción           Leer códi­ Escribir  Acceder mediante                         Valor mín.-máx.
                                                go de      código de
                                                función    función
INT32                     Entero de 32 bits con 03d          16d         dos registros                        -2147483648 –
                          signo                                                                               2147483647
OCTETSTRING               Pares consecutivos    03d          16d         Leer o escribir como una serie    0 – 50 caracteres.
                          de 8 bits UINT8 al­                            de 1 a 25 registros consecutivos,
                          macenados un par                               dependiendo del número de
                          por registro de 16                             UINT8 especificado para el OC­
                          bits                                           TETSTRING.
VISIBLESTRING             Pares consecutivos    03d          16d         Leer o escribir como una serie       0 – 50 caracteres
                          de 8 bits ASCII alma­                          de 1 a 25 registros consecutivos,    (delimitador incluido).
                          cenados un par por                             dependiendo del número de ca­        Las secuencias ter­
                          registro de 16 bits                            racteres especificado para el VI­    minan con un delimi­
                                                                         SIBLESTRING.                         tador cero.


5.6        Principal información del generador

                                                        Se pueden encontrar todos los registros de Modbus aquí para el aparato
                                                        principal.
                                                        Los códigos de visualización de este manual son los mismos que los
                                                        nombres fáciles a los que se hace referencia en otros manuales.

                                                              Los registros de Modbus relevantes para la cascada y la
                                                              zonificación se encuentran en otros capítulos.

                                                              R se puede leer y W tiene acceso a la escritura.



Tab.177 Registros del aparato
Registro      Tipo de     Descripción                     Resolución/Formato             mín. - máx.          Acceso      Código
de Mod­       datos                                                                                                       de visua­
bus                                                                                                                       lización
272           UINT8       Potencia de sistema actual    1%                               0 - 100              L
                          recibida desde el administra­
                          dor de consumidores de la
                          zona
275           UINT8       Campo de bits de control de     Ver la tabla siguiente         0 – 255              L
                          demanda de calor por circui­    Tab.178, página 94
                          to
277           UINT16      Lista de errores de todos los                                  0 – 65535            L
                          dispositivos conectados al
                          sistema
279           UINT8       Lista de información de esta­ Ver la tabla siguiente                                L
                          do de salida 2 de todos los   Tab.179, página 94
                          dispositivos conectados al
                          sistema
280           UINT8       Lista de información de esta­ Ver la tabla siguiente                                L
                          do de salida 2 de todos los   Tab.180, página 95
                          dispositivos conectados al
                          sistema
384           INT16       Temperatura exterior medida 0,01 °C                            -70 – 70             L
385           ENUM8       Modo estacional activo (ve­     0:                             0–3                  L
                          rano/invierno) Externo          Invierno
                                                          1: Protecc antiheladas
                                                          2: Banda neutra verano
                                                          3: Verano
400           INT16       Temperatura de impulsión        0,01 °C                        -327,67 – 327,68     L           AM016
                          del generador. Temperatura
                          de ida del generador



92                                                                                                           7854678 - v.01 - 15092023
                                                                                                        5 Configuración    es


Registro     Tipo de        Descripción                     Resolución/Formato       mín. - máx.        Acceso     Código
de Mod­      datos                                                                                                 de visua­
bus                                                                                                                lización
401          INT16          Temperatura de retorno del      0,01 °C                  -327,67 – 327,68   L          AM018
                            aparato. La temperatura del
                            agua que entra en el apara­
                            to.
402          INT16          Temperatura de los gases de 0,01 °C                      -20 – 120          L          AM036
                            combustión del aparato
403          INT16          Temperatura de ida de la        0,01 °C                  -20 – 120          L          HM001
                            bomba de calor
404          INT16          Temperatura de retorno de la 0,01 °C                     -20 – 120          L          HM002
                            bomba de calor
408          UINT16         Consigna de temperatura de      0,01 °C                  0 – 655,35         L          DM004
                            impulsión en ACS
409          UINT8          Presión de agua en el circui­   0,1 bar                  0–3                L          AM019
                            to primario.
411          ENUM8          Actual Estado del generador     Ver la tabla siguiente                      L          AM012
                                                            Tab.181, página 95
412          ENUM8          Actual Subestado del gene­      Ver la tabla siguiente                      L          AM014
                            rador                           Tab.182, página 95
413          UINT16         Actual Potencia relativa del    %                        0 – 100            L          AM024
                            generador
415          UINT8          Número total de arranques       0,1 µA                   0 – 25             L          GM008
                            del generador de calor. Para
                            calefacción y agua caliente
                            sanitaria
419          UINT32         Número total de arranques       Unidades 1               0 – 4294967295     L          PC002
                            del generador de calor. Para
                            calefacción y agua caliente
                            sanitaria
421          UINT32         Número total de horas que el 1 horas                     0 – 4294967295     L          PC003
                            equipo ha producido energía
                            para calefacción y agua ca­
                            liente sanitaria
423          UINT32         Número de arranques de la       Unidades 1               0 – 4294967295     L          AC030
                            primera fase de respaldo
                            eléctrico
425          UINT32         Número de horas de funcio­      1 horas                  0 – 4294967295     L          AC028
                            namiento de la primera fase
                            de respaldo eléctrico
427          UINT32         Número de arranques de la       Unidades 1               0 – 4294967295     L          AC031
                            segunda fase de respaldo
                            eléctrico
429          UINT32         Número de horas de funcio­ 1 horas                       0 – 4294967295     L          AC029
                            namiento de la segunda fase
                            de respaldo eléctrico
431          UINT32         Número de horas que el ge­ 1 horas                       0 – 4294967295     L          AC001
                            nerador ha estado conectado
                            a la red eléctrica
433          UINT32         Consumo de energía para         1 kWh                    0 – 4294967295     L          AC005
                            calefacción (kWh)
435          UINT32         Consumo de energía para       1 kWh                      0 – 4294967295     L          AC006
                            agua caliente sanitaria (kWh)
437          UINT32         Consumo energía para en­        1 kWh                    0 – 4294967295     L          AC007
                            friamiento (kWh)
439          UINT32         Energía total consumida         1 kWh                    0 – 4294967295     R/W
                            (kWh)
441          UINT32         Energía consumida por el        1 kWh                    0 – 4294967295     L/E        AC018
                            respaldo


7854678 - v.01 - 15092023                                                                                                   93
 es    5 Configuración


Registro     Tipo de     Descripción                       Resolución/Formato          mín. - máx.          Acceso     Código
de Mod­      datos                                                                                                     de visua­
bus                                                                                                                    lización
443          UINT32      Suministro total de energía       1 kWh                       0 – 4294967295       L/E
                         térmica (kWh)
445          UINT32      Suministro de energía térmi­      1 kWh                       0 – 4294967295       L/E        AC008
                         ca para calefacción central
                         (kWh)
447          UINT32      Suministro de energía térmi­      1 kWh                       0 – 4294967295       L/E        AC009
                         ca para el agua caliente sa­
                         nitaria (kWh)
449          UINT32      Energía térmica suministrada 1 kWh                            0 – 4294967295       L/E        AC010
                         para la refrigeración (kWh)
451          UINT32      Energía proporcionada por el 1 kWh                            0 – 4294967295       L/E        AC019
                         respaldo hidráulico o eléctri­
                         co
459          UINT16      Velocidad actual del circula­     0,1%                        0 – 100              L/E        AM010
                         dor
460          UINT32      Potencia real del equipo          0,01 kW                     0 – 4294967295       L          AM047
9230         UINT16      COR instantáneo calculado         0,001                       0–1                  L          HM031
9231         UINT16      Umbral COR que activa el          0,001                       0–1                  L          HM032
                         cambio entre el funciona­
                         miento de la bomba de calor
                         y de la caldera


                                                         Tab.178 Campos de bits de 275
                                                         275                                  Campo de bits
                                                         Lista de información de estado de    0: Zonas directas con permiso de
                                                         salida 1 de todos los dispositivos   funcionamiento
                                                         conectados al sistema                1: Circuitos de mezcla con permiso
                                                                                              de funcionamiento
                                                                                              2: Todas las válvulas abiertas/
                                                                                              bomba funcionando con seguridad
                                                                                              3: Demanda de calor manual activa
                                                                                              4: Refrigeración permitida
                                                                                              5: Circuitos de ACS con permiso de
                                                                                              funcionamiento
                                                                                              6: Motor térmico activo
                                                                                              7: Relleno


                                                         Tab.179 Campos de bits de 279
                                                         279                                  Campo de bits
                                                         Lista de información de estado de    0: Llama encendida
                                                         salida 1 de todos los dispositivos   1: Bomba de calor encendida
                                                         conectados al sistema                2: Suministro eléctrico de apoyo 1
                                                                                              encendido
                                                                                              3: Suministro eléctrico de apoyo 2
                                                                                              encendido
                                                                                              4: Suministro eléctrico de apoyo de
                                                                                              ACS encendido
                                                                                              5: Mantenimiento solicitado
                                                                                              6: Apagar/Reinicio necesario
                                                                                              7: Presión del agua baja




94                                                                                                        7854678 - v.01 - 15092023
                                                                                              5 Configuración   es



                                      Tab.180 Campos de bits de 280
                                       280                                     Campo de bits
                                       Lista de información de estado de       0: Bomba
                                       salida 1 de todos los dispositivos      1: Válvula de 3 vías abierta
                                       conectados al sistema                   2: Válvula de 3 vías
                                                                               3: Válvula de 3 vías cerrada
                                                                               4: ACS activa
                                                                               5: Calefacción central activa
                                                                               6: Enfriamiento activo


Tab.181 Estado AM012 -
Código        Texto de pantalla      Explicación
0             En espera              El aparato se encuentra en modo de espera.
1             Demanda calor          Hay una demanda de calor activa.
2             Arranque generador     El aparato se inicia.
3             Generador CC           El aparato está activo para el modo de calefacción central.
4             Generador ACS          El aparato está activo para el modo de agua caliente sanitaria.
5             Detención generador    El aparato se ha parado.
6             Postcirculac bomba     La bomba está activa después de que el aparato se detenga.
7             Refrigeración activa   El aparato está activo para el modo de refrigeración.
8             Parada controlada      El aparato no se inicia porque no se cumplen las condiciones de inicio.
9             Bloqueado              Está activo un modo de bloqueo.
10            Bloqueo temporal       Está activo un modo de cierre.
11            Test carga mínima      El modo de prueba de carga baja para la calefacción central está activo.
12            Test carga máx. CAL    El modo de prueba de carga completa para la calefacción central está acti­
                                     vo.
13            Test carga máx. ACS    El modo de prueba de carga completa para el agua caliente sanitaria está
                                     activo.
15            Demanda calor manual   La demanda de calor manual para calefacción central está activa.
16            Protecc. antiheladas   Modo de protección antihielo activo.
17            Desaireación           El programa de desaireación está funcionando.
18            Un.ctrl.enfriamiento   El ventilador funciona para enfriar el interior del aparato.
19            Reinicio en curso      El aparato se reinicia.
20            Autollenado            El aparato llena la instalación.
21            Detenido               El aparato se ha parado. Se debe reiniciar de forma manual.
22            Calibración forzada    La función de calibración forzada está activa.
23            Modo test de fábrica   El modo de prueba de fábrica está activo.
24            Equilibr. hidráulico   El modo de equilibrado eléctrico está activo.
200           Modo dispositivo       La interfaz de la herramienta de servicio controla las funciones del aparato.
254           Desconocido            El estado real del aparato no está definido.


Tab.182 Subestado AM014 -
Código        Texto de pantalla      Explicación
0             En espera              El aparato espera a un proceso o una acción.
1             Anticiclo              El aparato espera para reiniciarse porque ha habido demasiadas deman­
                                     das de calor consecutivas (ciclo anticorto).
2             Cerrar valv.hidrául.   Una válvula hidráulica externa se abre si esta opción está conectada al
                                     aparato. Debe conectarse una placa de opciones externa para accionar la
                                     válvula.
3             Circulador parado      El aparato activa la bomba.
4             En espera ini. quem.   El aparato espera a que la temperatura cumpla las condiciones de inicio.
10            Cerr. valv. ext. gas   Se abre una válvula de gas externa si esta opción está conectada al apa­
                                     rato. Debe conectarse una placa de opciones externa para accionar la vál­
                                     vula.


7854678 - v.01 - 15092023                                                                                        95
 es   5 Configuración


Código      Texto de pantalla      Explicación
11          Encendido quemador     El ventilador funciona más rápido antes de que se abra la válvula de gases
                                   de combustión.
12          Cerr.valv.sal.humos    La válvula de gases de combustión se abre.
13          Ventil. prebarrido     El ventilador funciona a mayor velocidad para realizar una prepurga.
14          En espera señal act.   El aparato espera a que se cierre la entrada de liberación.
15          Solic. quem. a seg.    Se envía un comando de inicio del quemador al núcleo de seguridad.
16          Test válvula           La prueba de estanqueidad de válvulas está activa.
17          Pre encendido          El encendido comienza antes de que se abra la válvula de gas.
18          Encendido              Encendido activo.
19          Detección de llama     La detección de llama está activa después del encendido.
20          Barrido intermedio     El ventilador funciona para purgar el intercambiador de calor después de
                                   un encendido fallido.
21          Arranque generador     El generador está en la fase de arranque.
30          Consigna int. normal   El aparato funciona para alcanzar el valor deseado.
31          Consigna int. limit.   El aparato funciona para alcanzar el valor interno reducido deseado.
32          Ctrl. potencia norm.   El aparato funciona al nivel de potencia deseado.
33          Ctrl. potenc. grad.1   La modulación se detiene debido a que ha habido un cambio de tempera­
                                   tura en el intercambiador de calor más rápido que el gradiente de nivel 1.
34          Ctrl. potenc. grad.2   La modulación se ajusta a carga baja debido a que ha habido un cambio
                                   de temperatura en el intercambiador de calor más rápido que el gradiente
                                   de nivel 2.
35          Ctrl. potenc. grad.3   El aparato está en modo bloqueo debido a que ha habido un cambio de
                                   temperatura en el intercambiador de calor más rápido que el gradiente de
                                   nivel 3.
36          Ctrl.P protec.llama    La potencia del quemador aumenta debido a una señal de ionización baja.
37          T estabilización       El aparato está en periodo de estabilización. Las temperaturas se deben
                                   estabilizar y las protecciones de temperatura se apagan.
38          Arranque en frío       El aparato funciona con carga de arranque para evitar que se produzca
                                   ruido de arranque en frío.
39          Reinicio Calef.        El aparato vuelve a la calefacción central después de una interrupción del
                                   agua caliente sanitaria.
40          Parada quem. segur.    La demanda del quemador se elimina del núcleo de seguridad.
41          Postpurga ventilador   El ventilador funciona para purgar el intercambiador de calor después de
                                   que el aparato se detenga.
42          Válv gas com ext ab    La válvula de gas externa se cierra.
43          Quemador parado        El ventilador funciona más lentamente antes de que se cierre la válvula de
                                   gases de combustión.
44          Ventilador parado      El ventilador se ha parado.
45          P limit. por T humos   La potencia del aparato disminuye para reducir la temperatura de los ga­
                                   ses de combustión.
46          Llenado autom. inst.   El dispositivo de autollenado llena la instalación. La instalación estaba va­
                                   cía.
47          Rellenado automático   El dispositivo de autollenado completa la instalación. La presión del agua
                                   de la instalación era baja.
48          Consigna reducida      La temperatura de ida deseada disminuye para proteger el intercambiador
                                   de calor.
49          Adap. compensación     La corrección de la inclinación del modulador de la válvula de gas está en
                                   marcha.
60          Postcirc. circulador   La bomba está activa después de que el aparato se detenga para introdu­
                                   cir el calor residual en la instalación.
61          Arranque circulador    La bomba se ha parado.
62          Abrir valv. hidrául.   La válvula hidráulica externa se cierra.
63          Iniciar tiemp antici   Activa la duración del tiempo entre dos ciclos de producción de calefacción
                                   central.




96                                                                                       7854678 - v.01 - 15092023
                                                                                           5 Configuración     es


Código        Texto de pantalla      Explicación
65            Compresor descargado   El compresor no está autorizado a iniciarse. La caldera de apoyo o el ca­
                                     lentador eléctrico de apoyo están encendidos para satisfacer la demanda
                                     de calor.
66            Tmáx. BC respa activ   La bomba de calor se ha detenido porque la temperatura de ida interna ha
                                     superado el límite establecido. La caldera de apoyo o el calentador eléctri­
                                     co de apoyo están produciendo.
67            Lím. ext. BC apagada   El compresor no está autorizado a iniciarse porque la temperatura exterior
                                     está fuera de los límites establecidos. La caldera de apoyo o el calentador
                                     eléctrico de apoyo están encendidos para satisfacer la demanda de calor.
68            Parad BC por mod híb   El compresor se ha detenido porque el rendimiento es insuficiente. La cal­
                                     dera de apoyo está encendida.
69            Deshielo con BC        La unidad exterior realiza una operación de deshielo con el compresor.
                                     Las temperaturas del agua son suficientes para el funcionamiento sin la
                                     asistencia de una caldera de apoyo o un calentador eléctrico de apoyo.
70            Desh. con sum. apoyo   La operación de deshielo se ha detenido porque la temperatura de ida in­
                                     terna es demasiado baja. La caldera de apoyo o el calentador eléctrico de
                                     apoyo se han puesto en marcha para aumentar la temperatura de ida in­
                                     terna.
71            Deshielo BC apoyo      La temperatura de ida interna es baja debido a la operación de deshielo.
                                     La caldera de apoyo o el calentador eléctrico de apoyo se han puesto en
                                     marcha para evitar que se reduzca aún más la temperatura.
72            Apoyo bomba captac.    Indica el tiempo de funcionamiento de la bomba de captación cuando se
                                     detiene el compresor. Este funcionamiento de la bomba fuente es única­
                                     mente para bombas de calor geotérmicas. La caldera de apoyo o el calen­
                                     tador eléctrico de apoyo continúan produciendo.
73            Tª ida BC sobre Tmáx   La bomba de calor y la caldera de apoyo o el calentador eléctrico de apoyo
                                     se han detenido. La temperatura de ida está por encima del límite estable­
                                     cido.
74            Poscirc. bomba capt.   Indica el tiempo de funcionamiento de la bomba de captación cuando se
                                     detiene el compresor. Este funcionamiento de la bomba de captación es
                                     únicamente para bombas de calor geotérmicas.
75            BC apag. humed alta    La bomba de calor se ha detenido mientras estaba en modo de refrigera­
                                     ción. El sensor de humedad ha detectado demasiada humedad proceden­
                                     te de la condensación.
76            BC apag. caudal agua   La bomba de calor se ha detenido porque el caudal de agua en el inter­
                                     cambiador es demasiado bajo.
78            Valor consig. humed.   Se ha aumentado el valor de consigna del agua de refrigeración para evi­
                                     tar la condensación.
79            Generadores detenid.   El compresor y la caldera de apoyo o el calentador eléctrico de apoyo no
                                     están autorizados a iniciarse para una demanda de calor o de agua calien­
                                     te sanitaria.
80            BC descarg refriger    El compresor no está autorizado a iniciarse para una demanda de frío.
81            Parad BC temp. ext.    El compresor no está autorizado a iniciarse porque la temperatura exterior
                                     está fuera de los límites establecidos.
82            BC apag. Tmáx. ida     La bomba de calor está desactivada porque la temperatura de ida interna
                                     ha superado el límite establecido para el modo de refrigeración.
83            Válv. bomba desa. CC   El circulador de agua está encendido y la válvula de 3 vías está en la posi­
                                     ción de calefacción durante la desaireación.
84            Vál. bomba desa. ACS   El circulador de agua está encendido y la válvula de 3 vías está en la posi­
                                     ción de agua caliente sanitaria durante la desaireación.
85            Válvula desair. CC     El circulador de agua está apagado y la válvula de 3 vías está en la posi­
                                     ción de calefacción durante la desaireación.
86            Válvula desair. ACS    El circulador de agua está apagado y la válvula de 3 vías está en la posi­
                                     ción de agua caliente sanitaria durante la desaireación.
88            Respaldo BL apagado    Cuando la entrada BL está activa, la caldera de apoyo o el calentador
                                     eléctrico de apoyo no están autorizados a iniciarse para una demanda de
                                     calor.
89            BL BC apagada          Cuando la entrada BL está activa, el compresor no está autorizado a ini­
                                     ciarse para una demanda de calor o frío.


7854678 - v.01 - 15092023                                                                                         97
 es   5 Configuración


Código      Texto de pantalla      Explicación
90          BL BC resp. apagada    Cuando la entrada BL está activa, el compresor y la caldera de apoyo o el
                                   calentador eléctrico de apoyo no están autorizados a iniciarse para una
                                   demanda de calor.
91          Tarifa baja            Cuando la entrada BL está activa, el periodo de tarifa baja está activo.
92          FV con BC              Cuando la entrada BL está activa, solo está autorizado a iniciarse el com­
                                   presor cuando hay disponible energía fotovoltaica.
93          BC fotov. y respaldo   Cuando la entrada BL está activa, el compresor y la caldera de apoyo o el
                                   calentador eléctrico de apoyo solo están autorizados a iniciarse cuando
                                   hay disponible energía fotovoltaica.
94          Smart Grid (SG)        Cuando la entrada BL está activa, la lógica de control Smart Grid está acti­
                                   va.
95          En espera pres. agua   La caldera está en estado de espera hasta que la presión del agua sea su­
                                   ficiente. El programa de desaireación no empezará.
96          Sin productor dispo.   La potencia de calefacción no está disponible en la instalación.
97          Pot. mín. aumentada    El modulador de la válvula de gas no puede compensar la alta calidad ca­
                                   lórica del gas. La potencia mínima aumenta durante una hora para mante­
                                   ner en funcionamiento el quemador. En este modo, el rango de modula­
                                   ción de caldera está limitado.
98          Pot. máx. disminuida   El modulador de la válvula de gas no puede compensar la baja calidad ca­
                                   lórica del gas. La potencia máxima se reduce para mantener en funciona­
                                   miento el quemador. En este modo, el rango de modulación de caldera es­
                                   tá limitado.
102         Free cooling bom apa   La bomba de calor funciona en modo Free cooling mientras el circulador
                                   de agua de la calefacción central está desactivado.
103         Free cooling bom enc   La bomba de calor en modo Free cooling mientras el circulador de agua de
                                   la calefacción central está activado.
104         Ejec previa bomb cap   La bomba de captación se enciende antes de que se inicie el compresor.
                                   Este funcionamiento de la bomba de captación es únicamente para bom­
                                   bas de calor geotérmicas.
105         Modo calibración       El proceso de combustión electrónica calibra la combustión.
106         Bloqueo activo         La función de entrada de bloque está activada.
107         Calentamiento          Tras la demanda de calor, el compresor arrancará (estará encendido, pero
                                   no se le permitirá apagarse) durante un tiempo determinado.
108         Desh. comienzo dir.    El deshielo de comienzo directo del evaporador está activo. La válvula del
                                   gas de calefacción (VGC) está abierta para desviar toda la energía desde
                                   el compresor hasta el evaporador para retirar el hielo.
109         Deshielo preventivo    El deshielo preventivo del evaporador está activo. La válvula del gas de
                                   calefacción (VGC) se abrirá y cerrará para distribuir la energía del compre­
                                   sor en un ciclo dado entre el acumulador de ACS y el evaporador a fin de
                                   evitar la formación de hielo.
200         Inicialización Listo   El inicio ha finalizado.
201         Inicialización CSU     La unidad de almacenamiento central se está iniciando.
202         Ini. identificadores   Los identificadores se están iniciando.
203         Ini. bloq. parám.      Los parámetros de bloqueo se están iniciando.
204         Ini. grupo seguridad   El grupo de seguridad se está iniciando.
205         Ini.bloqueo            El bloqueo se está iniciando.
254         Estado desconocido     El subestado no está definido.
255         Segur.bloq.espera 1h   El grupo de seguridad está bloqueado debido a que se ha reiniciado de­
                                   masiadas veces. Esperar 60 minutos o desconectar de la corriente y volver
                                   a conectar.




98                                                                                      7854678 - v.01 - 15092023
                                                                                                           5 Configuración   es


5.7      Un aparato o configuración en cascada

5.7.1      Control de la temperatura y la potencia del sistema

                                                           Si se controla el sistema con la pasarela, se ignorará la demanda
                                                           de calor de las zonas.


Tab.183 Temperatura y potencia
Registro de    Tipo de datos            Descripción                                   Resolución/Formato           Acceso
Modbus
256            UINT8                    Potencia                                      %                            L/E
257            UINT16                   Temperatura                                   0.01 °C                      L/E
258            ENUM8                    Tipo de algoritmo                             Tab.184, página 99           L/E
259            ENUM8                    Tipo demanda calor                            Tab.185, página 99           L/E
272            UINT8                    Potencia actual sist                          1                            L


                                                   Tab.184 Tipo de algoritmo
                                                   Valor       Descripción
                                                   0           Gestión remota para la temperatura y la potencia
                                                   1           Gestión remota para la potencia
                                                   2           Gestión remota para la temperatura
                                                   3           Solo televigilancia.


                                                   Tab.185 Tipo de demanda de calor
                                                   Valor
                                                   0           En espera
                                                   7           Calefacción
                                                   8           Refrigeración


                                                           La potencia solicitada en el registro 256 está relacionada con la
                                                           potencia mínima y máxima del sistema. Se puede utilizar el
                                                           registro 272 para comprobar la entrada de potencia real después
                                                           de una solicitud.

                                                           Importante
                                                           El registro 258 debe escribirse primero. Si 258 está todavía
                                                           ajustado a 3, no se pueden utilizar los demás registros.


Tab.186 Ejemplos de control de temperatura y de potencia
Registro de Modbus             258        256          257                     259        Comentario
Solo quiero monitorizar mi sis­ 3         x            x                       x
tema
Quiero apagar mi sistema       0          x            x                       0
Quiero calentar mi sistema     1          0 = 0%       x                       7          0 % es la potencia de salida mínima
con la potencia mínima                                                                    en kW del sistema
Quiero calentar mi sistema     1          100 =        x                       7          100 % es la potencia de salida máxi­
con la potencia máxima                    100%                                            ma en kW del sistema
Quiero calentar mi sistema     0          60 = 60%     5000 = 50 °C            7          El sistema alcanzará la temperatura
ajustando la potencia y la                                                                solicitada y no sobrepasará la po­
temperatura.                                                                              tencia solicitada.
Quiero calentar mi sistema     2          x            7500 = 75 °C            7
con una temperatura fija.
Quiero refrigerar mi sistema   2          x            1500 =15 °C             8
con una temperatura fija.


7854678 - v.01 - 15092023                                                                                                      99
 es     5 Configuración


                                                              Los valores x no se usan para este ejemplo en particular.


5.7.2      Lectura de la presión del agua


Tab.187 Presión del agua
Registro de    Tipo de da­     Descripción                                               Resolución/   mín. - máx.        Código de
Modbus         tos                                                                       Formato                          visualiza­
                                                                                                                          ción
409            UINT8           Presión de agua en el circuito primario.                  0,1 bar       0,0 – 3,0          AM019


5.7.3      Lectura de la temperatura de ida y de retorno


Tab.188 Temperatura de ida y de retorno para un único aparato y cascada
Registro de    Tipo de da­     Descripción                                               Resolución/   mín. - máx.        Código de
Modbus         tos                                                                       Formato                          visualiza­
                                                                                                                          ción
400            INT16           Temperatura de ida del sistema actual recibida desde      0,01 °C       -327,68 -          AM016
                               administrador de consumidores de la zona                                327,68
401            INT16           Temperatura de retorno del sistema actual recibida        0,01 °C       -327,68 -          AM018
                               desde administrador de consumidores de la zona                          327,68
7101           INT16           Temperatura de ida de la cascada                          0,01 °C       -327,68 –          NM001
                                                                                                       327,68
7163           INT16           Temperatura de retorno de la cascada                      0,01 °C       -327,68 –          NM165
                                                                                                       327,68


5.8       Zonificación

5.8.1      Direcciones de zonificación

                                                        En este capítulo, se encontrará el número de zonas ajustadas, el tipo y el
                                                        cuadro de mando correspondiente.


Tab.189 Leer número de zonas
Registro de    Tipo de datos                  Descripción                                              Formato            Acceso
Modbus
189            UINT8                          Counter of zone detected                                 0 - 127            R


Tab.190 Función de zona con código de visualización CP02X y tipo de dispositivo
Zona       1         2          3         4         5         6           7       8         9          10          11         12
Función 641          1153       1665      2177      2689      3201        3713    4225      4737       5249        5761       6273
Disposi­ 645         1157       1669      2181      2693      3205        3717    4229      4741       5253        5765       6277
tivo


                                                              Consejo
                                                              Documentación del aparato aplicable.




100                                                                                                         7854678 - v.01 - 15092023
                                                                                                        5 Configuración    es



                                                      Tab.191 Descripción de la zona
                                                      Descripción de la zona              Todos los tipos disponibles
                                                      Tipo de dispositivo                 ZZ: Categoría de dispositivo
                                                                                          YY: número en la categoría
                                                                                          00: CU-GH
                                                                                          01: CU-OH
                                                                                          02: EHC
                                                                                          14: MK
                                                                                          19: SCB
                                                                                          1B: EEC
                                                                                          1E: Gateway
                                                      Tipo de función                     Desactivado
                                                                                          Directo
                                                                                          Circuito de mezcla
                                                                                          Piscina
                                                                                          Alta temperatura
                                                                                          Fancoil
                                                                                          Acumulador de ACS
                                                                                          ACS (eléctrico)
                                                                                          Programación horaria
                                                                                          Proceso de calor
                                                                                          ACS estratificada
                                                                                          Acumulador int. ACS
                                                                                          Acumul. comerc. ACS
                                                                                          Ocupado


5.8.2      Ejemplos de direcciones de zonificación


Tab.192 Para un generador equipado con CU-GH06
Zona                        Dirección                                                                 Tarjeta
Zona 1                      641 y 645 = CircuitA0                                                     CU-GH06


Tab.193 Para un aparato equipado con CU-GH06 y SCB-02
Zona                        Dirección                                                                 Tarjeta
Zona 1                      641 y 645 = CircuitA0                                                     CU-GH06
Zona 2                      1153 y 1157 = CircuitA1                                                   SCB-02
Zona 3                      1665 and 1669 = ACS                                                       SCB-02


Tab.194 Para un aparato equipado con CU-GH08 y SCB-10 y el ACS está gestionado por CU-GH08
Zona                        Dirección                                                                 Tarjeta
Zona 1                      641 y 645 = CircuitA0                                                     CU-GH08
Zona 2                      1153 y 1157 = ACS                                                         CU-GH08
Zona 3                      1665 y 1669 = CircuitA1                                                   SCB-10
Zona 4                      2177 y 2181 = CircuitB1                                                   SCB-10
Zona 5                      2689 y 2693 = ACS1                                                        SCB-10


                                                            Importante
                                                            Comprobar el mando giratorio en la tarjeta para una correcta
                                                            posición para esa zona.




7854678 - v.01 - 15092023                                                                                                  101
 es     5 Configuración



Tab.195 Para un aparato equipado con CU-OH02 y SCB-10
Zona                          Dirección                                                                        Tarjeta
Zona 1                        641 y 645 = CircuitA1                                                            SCB-10
Zona 2                        1153 y 1157 = CircuitB1                                                          SCB-10
Zona 3                        1665 y 1669 = ACS1                                                               SCB-10


Tab.196 Para un aparato equipado con EHC-04 y SCB-04
Zona                          Dirección                                                                        Tarjeta
Zona 1                        641 y 645 = CircuitA0                                                            EHC-04
Zona 2                        1153 y 1157 = ACS                                                                EHC-04
Zona 3                        1665 y 1669 = CircuitB                                                           SCB-04


5.8.3      Registros de la zona principal


Tab.197 Información del código de visualización de la zona principal
Registro    Tipo de       Descripción                                Resolución            mín. -     Acceso       Código de visuali­
de Mod­     datos                                                                          máx.                    zación
bus
1100        INT16         Medición de la temperatura de ida o de     0,01 °C               -10 –      R            CM040
                          ACS de la zona                                                   140
1101        UINT16        Consigna de la temperatura de ida de la    0,01 °C               0 – 150    R            CM070
                          zona
1102        INT16         Consigna temperatura ambiente del cir­     0,1 °C                5 – 30     R            CM190
                          cuito
1107        ENUM8         Actividad actual del circuito              0: Desactivado        0–3        R            CM130
                                                                     1: ECO
                                                                     2: Confort
                                                                     3: Antilegionela
1108        ENUM8         Modo de operación circuito                 0: Programación       0–3        R            CM120
                                                                     1: Manual
                                                                     2: Desactivado
                                                                     3: Temporal
1110        UINT8         Estado de la bomba de la zona              0: No                 0–1        R            CM050
                                                                     1: Si
1111        UINT8         Medición de la temperatura de ida o de     0: No                 0–1        R            CM010
                          ACS de la zona                             1: Si


Tab.198 Todos los registros de las zonas principales
Zona       1          2           3          4            5      6        7         8         9           10        11        12
CM04X      1100       1612        2124       2636         3148   3660     4172      4684      5196        5708      6220      6732
CM07X      1101       1613        2125       2637         3149   3661     4173      4685      5197        5709      6221      6733
CM19X      1102       1614        2126       2638         3150   3662     4174      4686      5198        5710      6222      6734
CM13X      1107       1619        2131       2643         3155   3667     5121      5633      6145        6657      7169      7681
CM12X      1108       1620        2132       2644         3156   3668     5122      5634      6146        6658      7170      7682
CM05X      1110       1622        2134       2646         3158   3670     5124      5636      6148        6660      7172      7684
CM01X      1111       1623        2135       2647         3159   3671     5125      5637      6149        6661      7173      7685


                                                                 La ''X'' en los códigos de visualización serán los números de la
                                                                 zona.




102                                                                                                            7854678 - v.01 - 15092023
                                                                                                                    5 Configuración        es


5.8.4      Contadores de zona


Tab.199 Zonas
Registro   Tipo de        Descripción                                 Resolu­       mín. - máx.          Acceso      Código de visuali­
de Mod­    datos                                                      ción/                                          zación
bus                                                                   Formato
1115       UINT32         Número de horas de trabajo circulador       1 horas       0 - 4294967295       R           CC001
                          circuito
1117       UINT32         Número de arranques circulador del cir­     Unida­        0 - 4294967295       R           CC010
                          cuito                                       des 1


Tab.200 Todos los contadores de registros de las zonas principales
Zona       1          2           3        4           5         6           7         8          9          10        11           12
CC00X      1115       1627        2139     2651        3163      3675        4187      4699       5211       5723      6235         6747
CC01X      1117       1629        2141     2652        3165      3677        4189      4771       5213       5725      6237         6749


5.8.5      Ajustar la temperatura sin el sensor de temperatura exterior

                                                           Si no hay sensor de temperatura exterior o ambiente en el sistema, se
                                                           puede ajustar la temperatura para una zona.


Tab.201 Modo de la zona con código de visualización CP32X o DP200
Zona           Dirección        Bytes          Tipo de da­     Descripción                    Resolución/Formato              Acceso
                                               tos
Zona 1         649              2              UINT8           Modo de operación circui­      0: Programación                 R/W
Zona 2         1161                                            to                             1: Manual
                                                                                              2: Desactivado
Zona 3         1673
Zona 4         2185
Zona 5         2697
Zona 6         3209
Zona 7         3721
Zona 8         4233
Zona 9         4745
Zona 10        5257
Zona 11        5769
Zona 12        6281


Tab.202 Temperatura de la zona con código de visualización CP01X
Zona           Dirección        Bytes          Tipo de da­     Descripción                    Resolución/Formato              Acceso
                                               tos
Zona 1         648              2              UINT16          Consigna de la temperatu­ 0,01 °C                              L/E
Zona 2         1160                                            ra de impulsión cuando no
                                                               hay Sonda Exterior
Zona 3         1672
Zona 4         2184
Zona 5         2696
Zona 6         3208
Zona 7         3720
Zona 8         4232
Zona 9         4744
Zona 10        5256
Zona 11        5768
Zona 12        6280



7854678 - v.01 - 15092023                                                                                                                  103
 es     5 Configuración




Tab.203 Ejemplos de control de zona sin sensor de temperatura exterior
Caso práctico                                                                  Comentario
Registro de Modbus                     649                  648
Quiero ajustar manualmente la zo­ 1                         3000               La zona permanecerá a 30 °C hasta que se cambie
na 1 a 30 °C                                                                   la temperatura, o se vuelva a ajustar a Programación
Quiero ajustar manualmente la zo­ 2                         x
na 1 a Desactivado


                                                                  No se usan los valores de x.


5.8.6      Temperatura de ida fija

                                                          El gradiente de la curva de calefacción debe estar ajustado a “0”. Utilizar
                                                          la curva como demanda de temperatura.


Tab.204 Curva de calefacción con el código de visualización CP23X
Zona             Dirección         Tipo de datos   Descripción                        Resolución/Formato               Acceso
Zona 1           674               UINT8           Pendiente del circuito calefac­ 0,1                                 L/E
Zona 2           1186                              ción
Zona 3           1698
Zona 4           2210
Zona 5           2722
Zona 6           3234
Zona 7           3746
Zona 8           4258
Zona 9           4770
Zona 10          5282
Zona 11          5794
Zona 12          6306


Tab.205 Curva de calefacción con el código de visualización CP21X
Zona             Dirección         Tipo de datos   Descripción                        Resolución/Formato               Acceso
Zona 1           675               UINT16          Pie de curva de la pendiente       0,1 °C                           L/E
Zona 2           1187                              del circuito en modo confort
Zona 3           1699
Zona 4           2211
Zona 5           2722
Zona 6           3235
Zona 7           3747
Zona 8           4258
Zona 9           4771
Zona 10          5283
Zona 11          5795
Zona 12          6307


Tab.206 Ejemplo de temperatura de ida fija
Caso práctico                                                                                                Comentario
Registro de Modbus           649                      674                          675
Quiero ajustar la zona 1 1                            0                            500
a una temperatura de
ida de 50 °C



104                                                                                                           7854678 - v.01 - 15092023
                                                                                                       5 Configuración      es


5.8.7      Control de la temperatura ambiente en una zona

                                                         Importante
                                                         Esto solo es posible si la sonda ambiente o el sensor de
                                                         temperatura exterior está conectada.
                                                         En este caso, se utiliza la influencia del sensor de temperatura
                                                         exterior.

                                                  Después de una demanda de calor, el aparato se ajusta a la temperatura
                                                  de la zona. Si un sensor de temperatura exterior o una unidad ambiente
                                                  está presente, la temperatura se basará en la curva de calefacción.


Tab.207 Visualización de los registros de control de zona: CP32X o DP200
Zona            Dirección   Bytes        Tipo de da­   Descripción                 Resolución/Formato           Acceso
                                         tos
Zona 1          649         2            ENUM8         Modo de operación circui­   0: Programación              R/W
Zona 2          1161                                   to                          1: Manual
                                                                                   2: Desactivado
Zona 3          1673
Zona 4          2185
Zona 5          2697
Zona 6          3209
Zona 7          3721
Zona 8          4233
Zona 9          4745
Zona 10         5257
Zona 11         5769
Zona 12         6281


Tab.208 Registros de control de zona para mostrar: CP20X
Zona            Dirección   Bytes        Tipo de da­   Descripción                 Resolución/Formato           Acceso
                                         tos
Zona 1          664         2            UINT16        Ajuste manual temperatu­    0,1 °C                       L/E
Zona 2          1176                                   ra ambiente del circuito
Zona 3          1688
Zona 4          2200
Zona 5          2712
Zona 6          3224
Zona 7          3736
Zona 8          4248
Zona 9          4760
Zona 10         5272
Zona 11         5784
Zona 12         6296


Tab.209 Ejemplo de zonas de ajuste
Caso práctico                                                                                 Comentario
Registro de Modbus              649                          664
Quiero ajustar manualmente      1                            200                              La zona permanecerá a 20 °C
la zona 1 a 20 °C                                                                             hasta que se cambie la tem­
                                                                                              peratura, o se vuelva a ajustar
                                                                                              a 0 (Programa)




7854678 - v.01 - 15092023                                                                                                   105
 es    5 Configuración




Tab.210 Ejemplo de zonas de ajuste
Caso práctico                                                                                   Comentario
Registro de Modbus               1161                            1176
Quiero ajustar la zona 2 al      2                               x                              La zona permanecerá en el
modo protección antiheladas                                                                     modo apagado hasta que se
(el modo protección antihela­                                                                   cambie la temperatura, o se
das es el modo apagado)                                                                         vuelva a ajustar a 0 (Progra­
                                                                                                ma)


                                                             No se usan los valores de x.


5.9        Medidas de la cascada principal


Tab.211 Registros de la cascada principal
Registro     Tipo de     Descripción                        Resolución/Formato    mín. - máx.           Acceso      Código
de Mod­      datos                                                                                                  de visua­
bus                                                                                                                 lización
272          UINT8       Potencia de sistema actual reci­   0,01 %                0 -100                L
                         bida desde el administrador de
                         consumidores de la zona
7000         UINT8       Número de nodo del dispositivo     Unidades 1            0 - 255               L/E
7001         ENUM8       Modo cascada                       0: Automático         0-2                   L/E         NP014
                                                            1: Calefacción
                                                            2: Refrigeración
7002         ENUM8       Tipo cascada                       0: Con prioridad      0-1                   L/E         NP006
                                                            1: Paralelo
7009         ENUM8       Elección de tipo de algoritmo de 0: Temperatura          0-1                   L/E         NP011
                         cascada, potencia o temperatura 1: Potencia
7011         ENUM8       Tipo de permutación de orden de 0: Horario fijo          0-1                   L/E         NP223
                         inicio                          1: Horas funciona­
                                                         miento
7012         UINT16      Intervalo de tiempo de conmuta­    1 hora                1 - 9999              L/E         NP281
                         ción del generador
7014         ENUM8       Estrategia de control de potencia 0: Act.tarde des.pron­ 0 - 2                 L/E         NP225
                                                           to
                                                           1: Act.pronto des.tar­
                                                           de
                                                           2: Act.tarde des.tarde
7015         UINT8       Generador preferido para la pro­   Unidades 1            0 - 255               L/E         NP227
                         ducción de calefacción central
7016         UINT8       Generador no preferido para la     Unidades 1            0 - 255               L/E         NP228
                         producción de calefacción cen­
                         tral
7017         UINT8       Valor para la activación tarde del %                     0 - 100               L/E         NP282
                         siguiente generador
7018         UINT8       Valor para la desactivación tarde %                      0 - 100               L/E         NP283
                         del siguiente generador
7019         UINT8       Valor para la activación pronto    %                     0 - 100               L/E         NP284
                         del siguiente generador
7020         UINT8       Valor para la desactivación pron­ %                      0 - 100               L/E         NP285
                         to del siguiente generador
7102         UINT8       Cascada Número de generado­                              0 - 255               L           NM028
                         res presentes reconocidos en la
                         cascada
7103         UINT8       Número de etapas disponibles                             0 - 255               L           NM022
                         en la cascada



106                                                                                                    7854678 - v.01 - 15092023
                                                                                                        5 Configuración    es


Registro    Tipo de     Descripción                         Resolución/Formato       mín. - máx.        Acceso     Código
de Mod­     datos                                                                                                  de visua­
bus                                                                                                                lización
7104        UINT8       Número de etapas solicitadas en                              0 - 255            L          NM023
                        la cascada
7105        UINT8       Cascada Solicitud de potencia       1%                       0 - 100            L
                        del sistema: Potencia
7106        INT16       Cascada Solicitud de potencia       0,01 °C                  -20 - 120          L
                        del sistema: Temperatura
7107        ENUM8       Cascada Solicitud de potencia       0: Automático                               L
                        del sistema: Demanda de calor       1: Calefacción
                                                            2: Refrigeración
                                                            3: Calor de proceso
                                                            4: Secado del suelo
                                                            5: Prioridad media de
                                                            ACS
                                                            6: Prioridad baja de
                                                            ACS
                                                            7: Calefacción
                                                            8: Refrigeración
                                                            9: Eléctrico activo
                                                            10: Eléctrico reactivo
7108        UINT8       Cascada Consigna de potencia        1%                       0 - 100            L
                        del sistema calculada: Potencia
7109        INT16       Cascada Consigna de potencia        0,01 °C                  -20 - 120          L
                        del sistema calculada: Tempera­
                        tura
7110        ENUM8       Cascada Consigna de potencia        0: Automático                               L
                        del sistema calculada: Demanda      1: Calefacción
                        de calor                            2: Refrigeración
                                                            3: Calor de proceso
                                                            4: Secado del suelo
                                                            5: Prioridad media de
                                                            ACS
                                                            6: Prioridad baja de
                                                            ACS
                                                            7: Calefacción
                                                            8: Refrigeración
                                                            9: Eléctrico activo
                                                            10: Eléctrico reactivo
7151        UINT32      La potencia (kW) solicitada por     0,1 kW                                      L          NM112
                        el sistema en cascada.
7155        INT16       Porcentaje de potencia solicitado 0,1%                                          L          NM170
                        para la cascada
7157        ENUM8       Estado de la bomba primaria de      0: Inactivo                                 L          NM166
                        la cascada                          1: Activo
7158        ENUM8       Estado de la bomba secundaria       0: Inactivo                                 L          NM167
                        de la cascada                       1: Activo
7159        ENUM8       Estado de cascada                   Ver la tabla siguiente                      L          NM163
                                                            Tab.212, página 108
7160        UINT32      Horas de cascada empleadas          1 horas                                     L          NC000
                        para la calefacción central
7162        UINT32      Horas de cascada empleadas          1 horas                                     L          NC001
                        para agua caliente sanitaria
7164        INT16       Temper. retorno medida en sis­   0,01 °C                     -327,68 - 327,68   L          NM165
                        tema en cascada en la botella de
                        equilibrio (LLH) del lado secun­
                        dario
7165        UINT8       Cascade, smart pump status -        1                        0 - 14             L
                        producer circuit of low loss hea­
                        der



7854678 - v.01 - 15092023                                                                                                  107
 es    5 Configuración


Registro    Tipo de      Descripción                          Resolución/Formato     mín. - máx.             Acceso      Código
de Mod­     datos                                                                                                        de visua­
bus                                                                                                                      lización
7166        UINT8        pwm signal after transfer function 0,1%                     0 - 100                 L
                         to control pcb-hardware for pump
                         producer circuit
7167        UINT8        pwm signal after transfer function 0,1%                     0 - 100                 L
                         to control pcb-hardware for pump
                         consumer circuit
7168        INT16        Temperatura ida medida en sis­ 0,01 °C                      -327,68 - 327,68        L           EM012
                         tema en cascada en la botella de
                         equilibrio (LLH) del lado secun­
                         dario
7169        INT16        Temper. retorno medida en sis­   0,01 °C                    -327,68 - 327,68        L           EM013
                         tema en cascada en la botella de
                         equilibrio (LLH) del lado secun­
                         dario
7200        UINT8        Orden de activación de genera­                              0 - 255                 L/E         NP231
                         dores
7201        UINT8        Lista de generadores identifica­                            0 - 255                 L/E
                         dos en el sistema en cascada:
                         Número
7202        ENUM8        Lista de generadores identifica­     0: No conectado                                L/E
                         dos en el sistema en cascada:        1: Disponible
                         Estado                               2: No disponible
7203        UINT16       Potencia mínima que puede su­                                                       L/E         EP001
                         ministrar el generador, carga ba­
                         ja
7205        UINT16       Potencia máxima que puede su­                                                       L/E         EP086
                         ministrar el generador, carga
                         completa
7207        UINT16       Lista con los generadores actual­                           0 - 255                 L           NM113
                         mente activos en el sistema en
                         cascada
7208        UINT16       Temporary poducer activation or­                            0 - 255                 L           NM171
                         der
7209        ENUM8        Estado principal actual del gene­                           Ver la tabla siguiente L            EM058
                         rador.                                                      Tab.212, página 108
7228        UINT32       Número serie apar.                   1                      0 - 4294967295          L           EM228


Tab.212 Estado del aparato 7209
Estado        Descripción                     Explicación
0             Standby                         El aparato se encuentra en modo de espera.
1             HeatDemand                      Hay una demanda de calor activa.
2             BurnerStart                     El aparato se inicia.
3             BurningDhw                      El aparato está activo para el modo de calefacción central.
4             BurningDhw                      El aparato está activo para el modo de agua caliente sanitaria.
5             BurnerStop                      El aparato se ha parado.
6             PumpPostRun                     La bomba está activa después de que el aparato se detenga.
7             CoolingActive                   El aparato está activo para el modo de refrigeración.
8             ControlledStop                  El aparato no se inicia porque no se cumplen las condiciones de inicio.
9             BlockingMode                    Está activo un modo de bloqueo.
10            LockingMode                     Está activo un modo de cierre.
11            CsModeLCh                       El modo de prueba de carga baja para la calefacción central está activo.
12            CsModeHCh                       El modo de prueba de carga completa para la calefacción central está activo.
13            CsModeHDhw                      El modo de prueba de carga completa para el agua caliente sanitaria está activo.
14            CsModeCustom                    La cantidad de potencia que se usará durante la prueba de carga en el modo de
                                              puesta en servicio personalizado.


108                                                                                                         7854678 - v.01 - 15092023
                                                                                                                 5 Configuración      es


Estado         Descripción                 Explicación
15             ManualHdChOn                La demanda de calor manual para calefacción central está activa.
16             BoilerFrostProt             Modo de protección antihielo activo.
17             DeAir                       El programa de desaireación está funcionando.
18             CuCooling                   El ventilador funciona para enfriar el interior del aparato.
19             ResetInProgress             El aparato se reinicia.
20             AutoFilling                 El aparato llena la instalación.
21             Halted                      El aparato se ha parado. Se debe reiniciar de forma manual.
22             ForcedCalibration           La función de calibración forzada está activa.
23             FactoryTest                 El modo de prueba de fábrica está activo.
24             HydraulicBalancingMode      El modo de equilibrado eléctrico está activo.
200            Device Mode                 La interfaz de la herramienta de servicio controla las funciones del aparato.
254            Unkown                      El estado real del aparato no está definido.


Tab.213 Información general para aparatos en cascada
Generador                                  1 (Maestro)        3       4           5      6          7        8         9         10
Potencia de salida real del miembro en     7111               7115    7119        7123   7127       7131     7135      7139      7143
cascada
Temperatura de ida del miembro en cas­ 7112                   7116    7120        7124   7128       7132     7136      7140      7144
cada
Estado del miembro en cascada              7113               7117    7121        7125   7129       7133     7137      7141      7145
Solicitud especial del miembro en casca­ 7114                 7118    7122        7126   7130       7134     7138      7142      7146
da


Tab.214 Registros del circulador de cascada
Registro de Modbus      Tipo de    Descripción             Resolución                 mín. - máx.                Acceso       Código
                        datos                                                                                                 de visua­
                                                                                                                              lización
7023                    ENUM8      Selección de tipo de    0: Sin bomba               0-3                        L/E          NP287
                                   bomba primaria          1: Activado/desacti­
                                                           vado
                                                           2: PWM Caldera
                                                           3: 0-10 volt
7024                    ENUM8      Selección de tipo de    0: Sin bomba               0-3                        L/E          NP288
                                   bomba secundaria        1: Activado/desacti­
                                                           vado
                                                           2: PWM Caldera
                                                           3: 0-10 volt


5.10       Asistencia


Tab.215 Registros de mantenimiento
Registro     Tipo de    Descripción                                       Resolución/Formato        Acceso                    Código
de Mod­      datos                                                                                                            de visua­
bus                                                                                                                           lización
512          ENUM8      ¿Se solicita servicio en este momento?            0: No                     L                         AM011
                                                                          1: Si
513          UINT8      Notific mantenimiento actual o próx               0: Ninguno                L
                                                                          1: A
                                                                          2: B
                                                                          3: C
                                                                          4: Personalizado
                                                                          5:D
514          UINT16     Número de horas que el generador ha pro­          2 horas                   L                         AC002
                        ducido energía desde el último servicio


7854678 - v.01 - 15092023                                                                                                             109
 es    5 Configuración


Registro     Tipo de     Descripción                                    Resolución/Formato       Acceso                Código
de Mod­      datos                                                                                                     de visua­
bus                                                                                                                    lización
515          UINT16      Número de horas desde el último servicio       2 horas                  L                     AC003
                         del generador
516          UINT32      Número de arranques del generador de ca­       Unidades 1               L                     AC004
                         lor desde el último servicio.

                                                       .

5.11       Códigos de error

                                                       Cada cuadro de mando puede dar un código de error. La instancia de
                                                       objeto 531 indicará si hay al menos un error.


Tab.216 Instancia de objeto del código de error genérico
Instancia de objeto    Tipo de da­     Descripción                 Resolución/Forma­    mín. - máx.          Acceso
                       tos                                         to
531                    UINT8           Número de entradas de la    0: Sin error         0-1                  R
                                       estructura "error actual"   1: Al menos un
                                                                   error en cualquier
                                                                   aparato

                                                       Si se encuentra un error, se puede usar la instancia de objeto 128 para
                                                       encontrar el número de cuadros de mando conectados.


Tab.217 Número de tarjetas presentes en el aparato
Instancia de objeto    Tipo de da­     Descripción                 Resolución/Forma­    mín. - máx.          Acceso
                       tos                                         to
128                    UINT8           Dispositivos conectados     1 unidad             0 - 16               R

                                                       Se puede usar la siguiente tabla para encontrar la instancia de objeto para
                                                       el código de error del dispositivo específico.




110                                                                                                       7854678 - v.01 - 15092023
                                                                                                                     5 Configuración    es



Tab.218 Código de error específico por tarjeta
Tarje­ 1         2          3        4          5        6        7       8       Descripción              Resolución/       mín. - Acce­
ta                                                                                                         Formato           máx. so
         129     135        141      147        153      159      165     171     Tipo de dispositivo      [0xZZYY]                 R
                                                                                                           Categoría de
                                                                                                           dispositivo ZZ
                                                                                                           =
                                                                                                           Número YY =
                                                                                                           en la catego­
                                                                                                           ría
                                                                                                           00: CU-GH
                                                                                                           01: CU-OH
                                                                                                           02: EHC
                                                                                                           14: MKI
                                                                                                           19: SCB
                                                                                                           1B: EEC
                                                                                                           1E: Gateway
         532     534        536      538        540      542      544     546     Código de error          0xFFFF: Sin              R
                                                                                                           error
                                                                                                           Dispositivo
                                                                                                           0xFFFE: no
                                                                                                           disponible
                                                                                                           Otros: Error
                                                                                                           específico
         533     535        537      539        541      543      545     547     Matriz que describe la 0: Cierre                  R
                                                                                  prioridad del error y el 3: Bloqueo
                                                                                  código de error adap­ 6: Advertencia
                                                                                  tado a cada marca


                                                                      Si el tipo de dispositivo muestra el código 0x0008, significa que es
                                                                      una UC-GH08.


5.12     Escenario de reserva

                                                               Ajustar un escenario de reserva si no existe comunicación entre la
                                                               pasarela y el BMS. Puede mantener, ajustar o cancelar la demanda de
                                                               calor con los escenarios de la siguiente tabla.


Tab.219 Escenario de reserva de los registros de Modbus
Registro de Modbus                Tipo de da­       Descripción                  Resolución/Formato            mín. - máx.    Acceso
                                  tos
21020                             ENUM8             Modo de reserva de BMS       0: BMS fallback HD mode       0–1            L/E
                                                    para demanda de calor        1: Utilizar DC reserva
21021                             ENUM8             Configur. reserva BMS pa­ 0: Cancel directly               0–2            L/E
                                                    ra demanda calor          1: Never cancel
                                                                              2: Maintain fallback HD
21022                             UINT8             Periodo reserva BMS para 1, minuto                         0 - ….         L/E
                                                    demanda calor
21023                             UINT8             Ajuste potencia              %                             0 – 100        L/E




7854678 - v.01 - 15092023                                                                                                               111
 es      6 Eliminación y reciclaje


Registro de Modbus                Tipo de da­   Descripción                   Resolución/Formato         mín. - máx.   Acceso
                                  tos
21024                             INT16         Ajuste temperatura            0,01 °C                                  L/E
21025                             UINT8         Tipo de demanda requeri­                                 0: Ninguna L/E
                                                da por el circuito                                       1: Primario
                                                                                                         de ACS
                                                                                                         2: Prioridad
                                                                                                         alta de ACS
                                                                                                         3:Calor de
                                                                                                         proceso
                                                                                                         4: Secado
                                                                                                         del suelo
                                                                                                         5: Prioridad
                                                                                                         media de
                                                                                                         ACS
                                                                                                         6: Prioridad
                                                                                                         baja de
                                                                                                         ACS
                                                                                                         7: Calefac­
                                                                                                         ción central
                                                                                                         8: Refrigera­
                                                                                                         ción
                                                                                                         9: Eléctrico
                                                                                                         activo
                                                                                                         10: Eléctrico
                                                                                                         reactivo


5.13       Utilizar el aparato con las señales de 0-10 V


Tab.220 Instancias de objeto para las señales de 0-10 V
Registro     Tipo de      Descripción                                 Resolución/Forma­    mín. - máx.          Acceso       Código
de Mod­      datos                                                    to                                                     de vi­
bus                                                                                                                          sualiza­
                                                                                                                             ción
21026        ENUM8        Función Smart de entrada de 10 voltios      0: Desactivado      0-2                   L/E          EP014
                          PWM                                         1: Control tempera­
                                                                      tura
                                                                      2: Control potencia
21027        UINT8        Valor de la entrada en voltios de 0 a 10.   0,1 V                0 - 25               L/E          AM028
                          Depende del ajuste de la función de en­
                          trada actual.



6      Eliminación y reciclaje

6.1        Reciclaje

Fig.23      Para todos los países excepto
            Francia                                              Importante
                                                                 La desinstalación y eliminación del aparato debe realizarla un
                                                                 instalador cualificado conforme a los reglamentos locales y
                                                                 nacionales.

                       MW-3000179-03




112                                                                                                         7854678 - v.01 - 15092023
                                                                                      6 Eliminación y reciclaje   es

Fig.24    Para Francia
                FR
                     Cet appareil, ses accessoires,
                     piles et cordons se recyclent

                  REPRISE           À DÉPOSER       À DÉPOSER




                                                                       MW-1002249-1
              À LA LIVRAISON       EN MAGASIN     EN DÉCHÈTERIE

                              OU                OU


              Points de collecte sur www.quefairedemesdechets.fr
                        Privilégiez la répara!on de votre appareil !




7854678 - v.01 - 15092023                                                                                         113
    it       1 Indice




Indice
1        Sicurezza . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .114
         1.1 Responsabilità . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .114
               1.1.1        Responsabilità del produttore . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 114
               1.1.2        Responsabilità dell'installatore . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .115
               1.1.3        Responsabilità dell'utente . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 115

2        A proposito di questo manuale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 115
         2.1 Simboli utilizzati nel manuale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 115

3        Descrizione del prodotto . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 116
         3.1 Descrizione generale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 116

4        Installazione . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 116
         4.1 Impostazione dell'indirizzo corretto . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 116
         4.2 Impostazione baud rate e parità . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 117
         4.3 Status LED indications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 117

5        Configurazione . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 118
         5.1 Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 118
         5.2 Leggi registri multipli . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 118
         5.3 Scrivi registri multipli . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 119
         5.4 Codici eccezione Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 120
         5.5 Tipi di dati Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 120
         5.6 Informazioni sull'apparecchio principale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 121
         5.7 Configurazione di apparecchio singolo o a cascata . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 127
               5.7.1     Controllo della temperatura e della potenza del sistema . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .127
               5.7.2     Lettura della pressione idraulica . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 128
               5.7.3     Lettura della temperatura di mandata e di ritorno . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 129
         5.8 Zonizzazione . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 129
               5.8.1     Indirizzi di zonizzazione . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 129
               5.8.2     Esempi di indirizzi di zona . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 130
               5.8.3     Registri zona principale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 131
               5.8.4     Contatori della zona . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .132
               5.8.5     Impostare la temperatura senza sensore di temperatura esterna . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 132
               5.8.6     Temperatura di mandata fissa . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 133
               5.8.7     Controllo della temperatura ambiente in una zona . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 134
         5.9 Misure cascata principale . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 135
         5.10 Assistenza . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .138
         5.11 Codici di errore . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 138
         5.12 Scenario di fallback . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 139
         5.13 Utilizzare l'apparecchio con segnali a 0-10 V . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 140

6        Smaltimento e riciclaggio . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 141
         6.1 Riciclaggio . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .141


1          Sicurezza

1.1              Responsabilità

1.1.1              Responsabilità del produttore

                                                                                   I nostri prodotti sono fabbricati conformemente ai requisiti delle varie
                                                                                   Direttive applicabili. Vengono pertanto consegnati con la marcatura                                        ,
                                                                                       e i documenti necessari Nell'interesse della qualità dei nostri prodotti,
                                                                                   cerchiamo continuamente di migliorarli. Ci riserviamo pertanto il diritto di
                                                                                   modificare le specifiche riportate nel presente documento.
                                                                                   La nostra responsabilità in qualità di produttore non potrà essere chiamata
                                                                                   in causa nei casi seguenti:




114                                                                                                                                                             7854678 - v.01 - 15092023
                                                                                       2 A proposito di questo manuale    it

                                                Mancato rispetto delle istruzioni d'installazione e manutenzione
                                                dell'apparecchio.
                                                Mancata osservanza delle istruzioni d'uso dell'apparecchio.
                                                Mancata o insufficiente manutenzione dell'apparecchio.

1.1.2      Responsabilità dell'installatore

                                              L'installatore è responsabile dell'installazione e della prima messa in
                                              funzione dell'apparecchio. L'installatore deve rispettare le seguenti
                                              istruzioni:
                                                Leggere e seguire le istruzioni contenute nei manuali forniti con
                                                l'apparecchio.
                                                Installare l'apparecchio in conformità alle norme e alle leggi vigenti.
                                                Effettuare la messa in servizio iniziale e gli eventuali controlli necessari.
                                                Spiegare l'installazione all'utente.
                                                In caso di necessità di manutenzione, informare l'utente circa l'obbligo di
                                                eseguire un controllo dell'apparecchio e di preservare quest'ultimo in
                                                condizioni di funzionamento corrette.
                                                Consegnare all'utente tutti i manuali di istruzioni.

1.1.3      Responsabilità dell'utente

                                              Per garantire un funzionamento ottimale del sistema, rispettare le seguenti
                                              istruzioni:
                                                Leggere e seguire le istruzioni contenute nei manuali forniti con
                                                l'apparecchio.
                                                Rivolgersi a professionisti qualificati per realizzare l'installazione ed
                                                eseguire la prima messa in servizio.
                                                Chiedere all'installatore di spiegare il funzionamento dell'impianto.
                                                Far eseguire a un installatore qualificato la manutenzione e le ispezioni
                                                necessarie.
                                                Conservare il manuale di istruzioni in buone condizioni e vicino
                                                all'apparecchio.


2       A proposito di questo manuale

2.1       Simboli utilizzati nel manuale

                                              Il presente manuale utilizza vari livelli di pericolo per richiamare
                                              l'attenzione su istruzioni particolari. Questo al fine di migliorare la
                                              sicurezza dell'utente, prevenire problemi e garantire il corretto
                                              funzionamento dell'apparecchio.

                                                     Pericolo
                                                     Rischio di situazioni pericolose che possono causare lesioni
                                                     personali gravi.

                                                     Pericolo di scossa elettrica
                                                     Rischio di scossa elettrica.

                                                     Avvertenza
                                                     Rischio di situazioni pericolose che possono causare lesioni
                                                     personali minori.

                                                     Attenzione
                                                     Rischio di danni materiali.

                                                     Importante
                                                     Segnala un'informazione importante.

                                                     Vedere
                                                     Riferimento ad altri manuali o pagine di questo manuale.


7854678 - v.01 - 15092023                                                                                                115
 it                3 Descrizione del prodotto



3             Descrizione del prodotto

3.1                  Descrizione generale

                                                                    Il gateway è progettato per funzionare come un'interfaccia di
                                                                    comunicazione tra un apparecchio di riscaldamento e/o raffrescamento e il
                                                                    sistema di gestione dell'edificio (building management system - BMS)
                                                                    basato sul protocollo di comunicazione Modbus®.

Fig.25                Panoramica

                                 1                                                    3

                                                         2


    90   80   90




                                                                                                                                        AD-3002799-01

         1 Sistema di gestione dell'edificio (BMS)                                        3 Apparecchio di riscaldamento e/o raffrescamento
         2 Gateway
                                                                    Il gateway dispone delle seguenti caratteristiche:
                                                                        Monitoraggio degli apparecchi sul BMS.
                                                                        Controllo delle impostazioni degli apparecchi provenienti dal BMS.

Fig.26                GTW-08 Modbus                                 I componenti principali sono:
                                 80                                      1   Connettori L-Bus
                              50
                                                           2             2   DIP switch
                                                                         3   Connettori Modbus
                                                           3             4   LED di stato della comunicazione
                                                                         5   LED di stato
                                                           4             6   Manopola girevole
         50
         60




                                                           3




                             1       6          5          3
                                                    AD-3002800-01



4             Installazione

4.1                  Impostazione dell'indirizzo corretto

                                                                    Per assicurarsi di utilizzare l'indirizzo corretto per comunicare con
                                                                    l'apparecchio, impostare l'indirizzo corretto.
Fig.27                Manopola per numero identificativo            Cambiando la manopola girevole è possibile impostare l'indirizzo del
                                                                    gateway per l'apparecchio connesso.


                                                                    Tab.221 Indirizzi gateway
                                                                    Posizione                               Indirizzo gateway
                                                                    0                                       100Valore predefinito
                                                                    1                                       101
                                                                    2                                       102
                                                                    3                                       103
                                                    AD-3001547-01
                                                                    4                                       104
                                                                    5                                       105
                                                                    6                                       106
                                                                    7                                       107


116                                                                                                                      7854678 - v.01 - 15092023
                                                                                                              4 Installazione   it


                                                  8                                        108
                                                  9                                        109
                                                  A                                        110
                                                  B                                        111
                                                  C                                        112
                                                  D                                        113
                                                  E                                        114
                                                  F                                        115


4.2      Impostazione baud rate e parità

                                                  Imposta baud rate e parità corretti. Utilizza gli interruttori 1 e 2 per
                                                  impostare il baud rate. Utilizza gli interruttori 3 e 4 per impostare la parità.
Fig.28    DIP switch
                                                  Tab.222 Impostazioni baud rate
                                                  Interruttori elettrici                   Baud rate Modbus
                                                  1-2
                                                  off - off                                9600 Bd Valore predefinito.
                                                  on - off                                 19200 Bd
                                                  off - on                                 38400 Bd
                                                  on - on                                  57600 Bd
                                  AD-3002801-01

                                                         L'impostazione del baud rate predefinito è 9600 Bd



                                                  Tab.223 Impostazioni parità
                                                  Interruttori elettrici                   Parità
                                                  3-4
                                                  off - off                                Nessuno. Valore predefinito.
                                                  on - off                                 Dispari
                                                  off - on                                 Pari
                                                  on - on                                  Nessuno


4.3      Status LED indications

                                                  The two-colour status LED on the gateway indicates the gateway's
                                                  operational status.
                                                  A green LED means the gateway is working normally. If the orange LED is
                                                  blinking, there is a problem.




                                                                                              AD-3002802-01




                                                  Tab.224 LED colour indications
                                                  Colour            State          Description
                                                  OFF                              No power, or Defect
                                                  Green             Continuous     Normal function



7854678 - v.01 - 15092023                                                                                                       117
 it   5 Configurazione


                                  Green             Fast Blinking GTW-08 Modbus start-up phase
                                                    (100 ms)
                                  Red               Fixed          No Modbus communication available
                                  Orange            Fixed          No communication on L-Bus
                                  Orange            Slow blinking GTW-08 Modbus error
                                                    (500 ms)



5     Configurazione

5.1     Modbus

                                  I seguenti codici funzione Modbus sono supportati:


                                  Tab.225 Funzioni Modbus
                                  codice               funzione
                                  03d                  Leggi holding register
                                  04d                  Leggi input register
                                  06d                  Scrivi registro singolo
                                  16d                  Scrivi Registro multiplo


5.2     Leggi registri multipli

                                  Il codice funzione 03 (esadecimale) consente al dispositivo iniziale di
                                  richiedere informazioni dal dispositivo seguente. La struttura del
                                  messaggio di comando è mostrata di seguito. Il formato del messaggio di
                                  comando viene letto dal byte superiore a quello inferiore, in modo che
                                  l'indirizzo seguente compaia per primo.


                                  Tab.226 Formato del comando "Leggi registri multipli"
                                  Byte del messaggio         leggi posizione           Esempio di input esa­
                                                                                       decimale
                                  Indirizzo seguente                                   64
                                  Codice funzione                                      03
                                  Registro di avvio          Superiore                 00
                                                             Inferiore                 20
                                  Quantità                   Superiore                 00
                                                             Inferiore                 04
                                  CRC-16                     Inferiore                 xx
                                                             Superiore                 xx

                                  In questo esempio, il registro di avvio punta al 32° registro decimale, e i
                                  comandi delle quantità da leggere fino al registro decimale 35.


                                  Tab.227 Messaggi di risposta normali "Leggi registri multipli"
                                  Byte del messaggio         leggi posizione           Esempio di output esa­
                                                                                       decimale
                                  Indirizzo seguente                                   64
                                  Codice funzione                                      03
                                  Conteggio byte                                       06
                                  Registro di avvio          Superiore                 xx
                                                             Inferiore                 xx
                                  Registro successivo        Superiore                 xx
                                                             Inferiore                 xx
                                  Ultimo registro            Superiore                 xx


118                                                                                    7854678 - v.01 - 15092023
                                                                                          5 Configurazione        it


                                    Byte del messaggio         leggi posizione           Esempio di output esa­
                                                                                         decimale
                                                               Inferiore                 xx
                                    CRC-16                     Inferiore                 xx
                                                               Superiore                 xx

                                    In questo esempio, i registri vengono restituiti con i dati dei seguenti.

                                           I registri vuoti (xx) nell'esempio vengono restituiti con i dati dei
                                           seguenti in una risposta normale. Questo esempio mostra 3
                                           registri come risposta per l'esempio, ma una risposta può averne
                                           di più


5.3      Scrivi registri multipli

                                    Il codice funzione 10 (esadecimale) consente al dispositivo iniziale di
                                    scrivere informazioni sul dispositivo seguente. La struttura del messaggio
                                    di comando è mostrata di seguito. Il formato del messaggio di comando
                                    viene letto dal byte superiore a quello inferiore, in modo che l'indirizzo del
                                    ritardo compaia per primo.


                                    Tab.228 Formato del comando Scrivi registri multipli
                                    Byte del messaggio         leggi posizione           Esempio di output esa­
                                                                                         decimale
                                    Indirizzo del ritardo                                64
                                    Codice funzione                                      10
                                    Registro di avvio          Superiore                 00
                                                               Inferiore                 20
                                    Quantità                   Superiore                 00
                                                               Inferiore                 04
                                    Conteggio byte                                       08
                                    Valore registro di avvio Superiore                   xx
                                                               Inferiore                 xx
                                    Valore registro succes­ Superiore                    xx
                                    sivo
                                                               Inferiore                 xx
                                    Valore registro succes­ Superiore                    xx
                                    sivo
                                                               Inferiore                 xx
                                    Valore ultimo registro     Superiore                 xx
                                                               Inferiore                 xx
                                    CRC-16                     Inferiore                 xx
                                                               Superiore                 xx

                                    Nelle istanze precedenti, la richiesta del comando scrive dal registro
                                    decimale 32 fino al registro decimale 35.

                                           I registri (xx) vuoti precedenti devono essere impostati con valori
                                           dal registro decimale 32 fino al registro decimale 35 prima di
                                           inviare una richiesta.


                                    Tab.229 Messaggi di risposta normali Scrivi registri multipli
                                    Byte del messaggio         leggi posizione           Esempio di input esa­
                                                                                         decimale
                                    Indirizzo del ritardo                                00
                                    Codice funzione                                      03
                                    Registro di avvio          Superiore                 00
                                                               Inferiore                 20


7854678 - v.01 - 15092023                                                                                        119
 it     5 Configurazione


                                                        Byte del messaggio           leggi posizione             Esempio di input esa­
                                                                                                                 decimale
                                                        Quantità                     Superiore                   00
                                                                                     Inferiore                   04
                                                        CRC-16                       Inferiore                   xx
                                                                                     Superiore                   xx

                                                        Nelle istanze precedenti, il dispositivo di ritardo risponde con un
                                                        messaggio secondo cui il registro 32 fino al registro 35 sono interessati dal
                                                        comando di scrittura.

5.4       Codici eccezione Modbus


                                                        Tab.230 Codici eccezione Modbus
                                                        Codice eccezione             Nome                        Descrizione
                                                        01 (01 hex)                  Funzione illegale           Il BMS richiede un co­
                                                                                                                 dice funzione non sup­
                                                                                                                 portato
                                                        02 (02 hex)                  Indirizzo dati illegali     Il BMS richiede l'appa­
                                                                                                                 recchio BDR per un in­
                                                                                                                 dirizzo parola fuori
                                                                                                                 campo
                                                        03 (03 hex)                  Valore dati illegali        il BMS imposta un va­
                                                                                                                 lore fuori intervallo sul­
                                                                                                                 l'indirizzo parola per
                                                                                                                 l'apparecchio BDR
                                                        04 (04 hex)                  Anomalia dispositivo di Scrittura di un indirizzo
                                                                                     ritardo                 parola in corso. Scrittu­
                                                                                                             ra non terminata sul­
                                                                                                             l'apparecchio BDR
                                                        10 (0A hex)                  Percorso gateway non        Apparecchio BDR non
                                                                                     disponibile                 rilevato da GTW-08
                                                                                                                 Modbus
                                                        11 (0B hex)                  il dispositivo target ga­   Indirizzo parola richie­
                                                                                     teway non risponde          sto non ancora letto da
                                                                                                                 GTW-08 Modbus dal­
                                                                                                                 l'apparecchio BDR


5.5       Tipi di dati Modbus


Tab.231 Tipi di dati Modbus
Tipo di dato               Descrizione           Codice       Codice        Accesso attraverso                    Valore min - max
                                                 funzione     funzione
                                                 di lettura   di scrittu­
                                                              ra
UINT8/ENUM8                Intero senza segno 8 03d           16d           registro singolo, dove i dati si tro­ 0 – 255
                           bit                                              vano nel byte inferiore del regi­
                                                                            stro
INT8                       Intero con segno 8 bit 03d         16d           registro singolo, dove i dati si tro­ -128 – 127
                                                                            vano nel byte inferiore del regi­
                                                                            stro
UINT16                     Intero senza segno    03d          16d           registro singolo                      0 – 65536
                           16 bit
INT16                      Intero con segno 16   03d          16d           registro singolo                      -32768 – 32767
                           bit
UINT32                     Intero senza segno    03d          16d           due registri                          0 – 4294967295
                           32 bit



120                                                                                                              7854678 - v.01 - 15092023
                                                                                                                     5 Configurazione     it


Tipo di dato             Descrizione               Codice        Codice        Accesso attraverso                    Valore min - max
                                                   funzione      funzione
                                                   di lettura    di scrittu­
                                                                 ra
INT32                    Intero con segno 32       03d           16d           due registri                          -2147483648 –
                         bit                                                                                         2147483647
OCTETSTRING              Coppie consecutive   03d                16d           Letto o scritto come una serie di1 0 – 50 caratteri.
                         di una coppia memo­                                   fino a 25 registri consecutivi, a
                         rizzata UINT8 8 bit                                   seconda del numero di UINT8
                         per ogni registro 16                                  specificato per OCTETSTRING.
                         bit
VISIBLESTRING            Coppie consecutive   03d                16d           Letto o scritto come una serie di     0 – 50 caratteri (inclu­
                         di una coppia memo­                                   1 fino a 25 registri consecutivi, a   so delimitatore). Le
                         rizzata di caratteri                                  seconda del numero di caratteri       stringhe sono termi­
                         ASCII 8 bit per ogni                                  specificato per VISIBLESTRING.        nate da un delimitato­
                         registro 16 bit                                                                             re zero.


5.6        Informazioni sull'apparecchio principale

                                                            Tutti i registri Modbus pertinenti all'apparecchio principale sono disponibili
                                                            qui.
                                                            I codici di visualizzazione riportati in questo manuale sono gli stessi dei
                                                            nomi descrittivi citati in altri manuali.

                                                                   I registri Modbus pertinenti alla cascata e alla zonizzazione sono
                                                                   disponibili in altri capitoli.

                                                                   R è l'accesso per sola lettura e W l'accesso per scrittura.



Tab.232 Registri dell'apparecchio
Registro       Tipo di      Descrizione                       Risoluzione / Formato           Min - Max               Accesso     Codice di
Modbus         dato                                                                                                               visualiz­
                                                                                                                                  zazione
272            UINT8        Potenza sistema ricevuta da       1%                              0 - 100                 R
                            GC zona
275            UINT8        Richiesta di riscaldamento        Vedere la tabella seguente 0 – 255                      R
                            per area                          Tab.233, pagina 123
277            UINT16       Elenco errori sistema dei di­                                     0 – 65535               R
                            spositivi collegati
279            UINT8        Elenco stati di uscita sistema Vedere la tabella seguente                                 R
                            info 2 dei dispositivi collegati Tab.234, pagina 123
280            UINT8        Elenco stati di uscita sistema Vedere la tabella seguente                                 R
                            info 2 dei dispositivi collegati Tab.235, pagina 123
384            INT16        Temperatura esterna istanta­ 0,01 °C                              -70 – 70                R
                            nea
385            ENUM8        Mod stagionale attiva (esta­      0:                              0–3                     R
                            te / inverno)                     Inverno
                                                              1: Protezione antigelo
                                                              2: Banda estiva neutra
                                                              3: Estate
400            INT16        Temperatura di mandata del­ 0,01 °C                               -327,67 – 327,68        R           AM016
                            l'apparecchio. Temperatura
                            dell'acqua in uscita dall'appa­
                            recchio.
401            INT16        Temperatura di ritorno del­       0,01 °C                         -327,67 – 327,68        R           AM018
                            l'apparecchio. Temperatura
                            dell'acqua in ingresso nel­
                            l'apparecchio.
402            INT16        Temperatura fumi in uscita        0,01 °C                         -20 – 120               R           AM036
                            dall'apparecchio

7854678 - v.01 - 15092023                                                                                                                 121
 it   5 Configurazione


Registro    Tipo di      Descrizione                      Risoluzione / Formato        Min - Max         Accesso     Codice di
Modbus      dato                                                                                                     visualiz­
                                                                                                                     zazione
403         INT16        Temperatura di mandata del­ 0,01 °C                           -20 – 120         R           HM001
                         la pompa di calore
404         INT16        Temperatura di ritorno della     0,01 °C                      -20 – 120         R           HM002
                         pompa di calore
408         UINT16       Valore di setpoint della tem­    0,01 °C                      0 – 655,35        R           DM004
                         peratura di mandata ACS
409         UINT8        Pressione dell'acqua del cir­    0,1 bar                      0–3               R           AM019
                         cuito primario.
411         ENUM8        Stato principale attuale del­    Vedere la tabella seguente                     R           AM012
                         l'apparecchio.                   Tab.236, pagina 124
412         ENUM8        Stato secondario attuale del­ Vedere la tabella seguente                        R           AM014
                         l'apparecchio.                Tab.237, pagina 124
413         UINT16       Potenza relativa attuale del­    %                            0 – 100           R           AM024
                         l'apparecchio
415         UINT8        Numero totale di avvii del ge­ 0,1 µA                         0 – 25            R           GM008
                         neratore di calore. Per riscal­
                         damento e ACS
419         UINT32       Numero totale di avvii del ge­ 1 Unità                        0 – 4294967295    R           PC002
                         neratore di calore. Per riscal­
                         damento e ACS
421         UINT32       Totale ore di funzionamento      1 Ore                        0 – 4294967295    R           PC003
                         dell'apparecchio in riscalda­
                         mento e ACS
423         UINT32       Numero di avviamenti del pri­ 1 Unità                         0 – 4294967295    R           AC030
                         mo stadio di backup elettrico
425         UINT32       Numero di ore di funziona­       1 Ore                        0 – 4294967295    R           AC028
                         mento del primo stadio di
                         backup elettrico
427         UINT32       Numero di avviamenti del se­ 1 Unità                          0 – 4294967295    R           AC031
                         condo stadio di backup elet­
                         trico
429         UINT32       Numero di ore di funziona­       1 Ore                        0 – 4294967295    R           AC029
                         mento del secondo stadio di
                         backup elettrico
431         UINT32       Numero di ore in cui l'appa­     1 Ore                        0 – 4294967295    R           AC001
                         recchio è stato collegato alla
                         rete elettrica
433         UINT32       Consumo energetico del ri­       1 kWh                        0 – 4294967295    R           AC005
                         scaldamento centrale (kWh)
435         UINT32       Consumo energetico per ac­       1 kWh                        0 – 4294967295    R           AC006
                         qua calda sanitaria (kWh)
437         UINT32       Consumo energetico per raf­      1 kWh                        0 – 4294967295    R           AC007
                         frescamento (kWh)
439         UINT32       Consumo energetico totale        1 kWh                        0 – 4294967295    R/W
                         (kWh)
441         UINT32       Energia consumata dall'inte­     1 kWh                        0 – 4294967295    R/W         AC018
                         grazione
443         UINT32       Erogazione di energia termi­     1 kWh                        0 – 4294967295    R/W
                         ca totale (kWh)
445         UINT32       Erogazione di energia termi­     1 kWh                        0 – 4294967295    R/W         AC008
                         ca per il riscaldamento cen­
                         trale (kWh)
447         UINT32       Erogazione di energia termi­ 1 kWh                            0 – 4294967295    R/W         AC009
                         ca per l'acqua calda sanitaria
                         (kWh)




122                                                                                                     7854678 - v.01 - 15092023
                                                                                                                 5 Configurazione     it


Registro     Tipo di        Descrizione                       Risoluzione / Formato        Min - Max              Accesso     Codice di
Modbus       dato                                                                                                             visualiz­
                                                                                                                              zazione
449          UINT32         Erogazione di energia termi­      1 kWh                        0 – 4294967295         R/W         AC010
                            ca per il raffrescamento
                            (kWh)
451          UINT32         Energia fornita dall'integra­     1 kWh                        0 – 4294967295         R/W         AC019
                            zione elettrica o idraulica
459          UINT16         Velocità attuale della pompa      0,1%                         0 – 100                R/W         AM010
460          UINT32         Potenza effettiva dell'appa­      0,01 kW                      0 – 4294967295         R           AM047
                            recchio
9230         UINT16         COP istantaneo calcolato          0,001                        0–1                    R           HM031
9231         UINT16         Soglia COP che innesca la    0,001                             0–1                    R           HM032
                            commutazione tra funziona­
                            mento pompa di calore e cal­
                            daia


                                                            Tab.233 Campi di bit di 275
                                                            275                                   Campi di bit
                                                            Elenco stati di uscita sistema info 1 0: Zone dirette consentite per il fun­
                                                            dei dispositivi collegati             zionamento
                                                                                                  1: Circuiti di miscelazione consentiti
                                                                                                  per il funzionamento
                                                                                                  2: Tutte le valvole aperte/pompa in
                                                                                                  funzione nei limiti di sicurezza
                                                                                                  3: Richiesta di calore manuale atti­
                                                                                                  va
                                                                                                  4: Raffrescamento consentito
                                                                                                  5: Circuiti dell'acqua calda sanitaria
                                                                                                  consentiti per il funzionamento
                                                                                                  6: Assieme unità di riscaldamento
                                                                                                  attivo
                                                                                                  7: Riempimento


                                                            Tab.234 Campi di bit di 279
                                                            279                                   Campi di bit
                                                            Elenco stati di uscita sistema info 1 0: Fiamma attiva
                                                            dei dispositivi collegati             1: Pompa di calore attiva
                                                                                                  2: Backup elettrico 1 attivo
                                                                                                  3: Backup elettrico 2 attivo
                                                                                                  4: Backup elettrico acqua calda sa­
                                                                                                  nitaria attivo
                                                                                                  5: Richiesta manutenzione
                                                                                                  6: Spegnimento / Ripristino neces­
                                                                                                  sario
                                                                                                  7: Pressione dell'acqua bassa


                                                            Tab.235 Campi di bit di 280
                                                            280                                   Campi di bit
                                                            Elenco stati di uscita sistema info 1 0: Pompa
                                                            dei dispositivi collegati             1: Apertura valvola 3 vie
                                                                                                  2: Valvola 3 vie
                                                                                                  3: Chiusura valvola 3 vie
                                                                                                  4: ACS attiva
                                                                                                  5: CH attivo
                                                                                                  6: Raffrescamento attivo




7854678 - v.01 - 15092023                                                                                                             123
 it   5 Configurazione



Tab.236 AM012 - Stato
Codice      Testo visualizzato     Spiegazione
0           Standby                L'apparecchio è in modalità standby.
1           Richiesta di calore    Richiesta di calore attiva.
2           Avvio generatore       L'apparecchio si avvia.
3           Generatore Risc        L'apparecchio è attivo per riscaldamento.
4           Generatore ACS         L'apparecchio è attivo per acqua calda sanitaria.
5           Arresto generatore     L'apparecchio si è arrestato.
6           Post circolaz.pompa    La pompa è attiva dopo l'arresto dell'apparecchio.
7           Raffrescam. attivo     L'apparecchio è attivo per il raffrescamento.
8           Arresto Controllato    L'apparecchio non si avvia perché le condizioni di avvio non sono rispetta­
                                   te.
9           Mod.blocco.temporan.   Una modalità di blocco è attiva.
10          Mod.blocco permanen.   Una modalità di chiusura è attiva.
11          Test potenza min       Modalità test a potenza bassa per riscaldamento attiva.
12          Test max.poten Risc.   Modalità test a pieno carico per riscaldamento attiva.
13          Test max potenza ACS   Modalità test a pieno carico per acqua calda sanitaria attiva.
15          Richiesta calore man   Richiesta di calore manuale per il riscaldamento attiva.
16          Protezione Antigelo    La modalità di protezione antigelo è abilitata.
17          Deaerazione            Il programma di deareazione è in funzione.
18          Raffres.unità contr.   Il ventilatore funziona per raffreddare l'apparecchio all'interno.
19          Reset in corso         L'apparecchio si resetta.
20          Riempimento auto       L'apparecchio riempie l'impianto.
21          Arrestato              L'apparecchio si è arrestato. Deve essere resettato manualmente.
22          Calibrazione forzata   La funzione di taratura forzata è attiva.
23          Test fabbrica          La modalità test di fabbrica è attiva.
24          Bilanciam. idraulico   La modalità di bilanciamento idraulico è attiva.
200         Modalità dispositivo   L'interfaccia strumenti di servizio controlla le funzioni dell'apparecchio.
254         Sconosciuto            Lo stato attuale dell'apparecchio è indefinito.


Tab.237 AM014 - Substati
Codice      Testo visualizzato     Spiegazione
0           Standby                L'apparecchio attende un processo o un'azione.
1           Antipendolamento       L'apparecchio attende il riavvio, perché c'erano troppe richieste di riscalda­
                                   mento consecutive (ciclo anti-corto).
2           ChiusuraValvIdraulic   Viene aperta una valvola idraulica esterna quando questa opzione è colle­
                                   gata all'apparecchio. Una scheda opzionale esterna deve essere collegata
                                   per guidare la valvola.
3           Stop pompa             L'apparecchio avvia la pompa.
4           Attesa avvio cond.     L'apparecchio attende che la temperatura soddisfi le condizioni di avvio.
10          ChiusuraValvGasEster   Una valvola gas esterna viene aperta quando questa opzione è collegata
                                   all'apparecchio. Una scheda opzionale esterna deve essere collegata per
                                   azionare la valvola.
11          AvvioIncollValvFumi    Il ventilatore funziona più velocemente prima che la valvola fumi sia aperta.
12          Chius.Valv.Scar.Fumi   La valvola fumi si apre.
13          Vent.inPreSpurg        Il ventilatore funziona più velocemente per la pre-deareazione
14          Attesa segn.abilitaz   L'apparecchio attende la chiusura dell'ingresso di rilascio.
15          Coman.bruciat.attivo   Un comando di avvio del bruciatore è inviato al microcontrollore di sicurez­
                                   za.
16          Prova valvola OK       Test di prova della valvola attivo.
17          Preaccensione          L'accensione si avvia prima che la valvola gas si apra.
18          Accensione             L'accensione è attiva.
19          Controllo di fiamma    Il rilevamento fiamma è attivo dopo l'accensione.


124                                                                                       7854678 - v.01 - 15092023
                                                                                                5 Configurazione      it


Codice        Testo visualizzato     Spiegazione
20            Degasamento interno    Il ventilatore viene azionato per deaerare lo scambiatore di calore dopo
                                     un'accensione non riuscita.
21            Avvio del generatore   Il generatore è in fase di avvio.
30            Setp.inter.nominale    L'apparecchio opera per raggiungere il valore desiderato.
31            Setpoint intern.lim.   L'apparecchio opera per raggiungere il valore interno ridotto desiderato.
32            Contr.poten.nominale   L'apparecchio opera al livello di potenza desiderato.
33            ContrPot.Grad.Livel1   La modulazione è arrestata a causa della modifica di temperatura dello
                                     scambiatore di calore più rapida del livello di gradiente 1.
34            ContrPot.Grad.Livel2   La modulazione è impostata alla potenza minima a causa della modifica di
                                     temperatura dello scambiatore di calore più rapida del livello di gradiente 2.
35            ContrPot.Grad.Livel3   L'apparecchio è in modalità di blocco a causa di una modifica della tempe­
                                     ratura dello scambiatore di calore più rapida del livello di gradiente 3.
36            Cont.Pot.Protez.Fiam   La potenza del bruciatore è aumentata a causa del segnale di ionizzazione
                                     basso.
37            Tempo stabilizzaz.     L'apparecchio si trova nel periodo di stabilizzazione. Le temperature si de­
                                     vono stabilizzare e le protezioni di temperatura sono disabilitate.
38            Avvio raffrescamento   L'apparecchio funziona alla potenza di avvio per prevenire il rumore del­
                                     l'avviamento a freddo.
39            Riprendere riscald.    L'apparecchio riprende il riscaldamento dopo un'interruzione di acqua cal­
                                     da sanitaria.
40            RimBrucDaUnitàSicur.   La richiesta del bruciatore è rimossa dal microcontrollore di sicurezza.
41            Post ventilazione      Il ventilatore funziona per deaerare lo scambiatore di calore dopo l'arresto
                                     dell'apparecchio.
42            ValvolaGasFumiEstAp    La valvola gas esterna si chiude.
43            StopVentAValvFumiGmn   Il ventilatore funziona più lentamente prima che la valvola fumi sia chiusa.
44            Arresto ventilatore    Il ventilatore si è arrestato.
45            Pot.RidotPerTempFumi   La potenza dell'apparecchio è diminuita per abbassare la temperatura fu­
                                     mi.
46            RiempimAutomImpianto   Il dispositivo di auto riempimento carica l'impianto. L'impianto era vuoto.
47            Riempimento in corso   Il dispositivo di auto riempimento rabbocca l'impianto. La pressione dell'ac­
                                     qua nell'impianto era bassa.
48            Setpoint ridotto       La temperatura di mandata desiderata è ridotta per proteggere lo scambia­
                                     tore di calore.
49            Adattamento offset     Correzione in corso dell'offset del modulatore della valvola gas.
60            Post Circolaz. Pompa   La pompa è attiva dopo che l'apparecchio si è spento per portare il calore
                                     residuo nel sistema.
61            Avvio pompa            La pompa si è arrestata.
62            Valvola Idr. Aperta    La valvola idraulica esterna si chiude.
63            Avvio periodo antic.   Attiva la durata di tempo tra due cicli di produzione di riscaldamento.
65            Compressore sospeso    Il compressore non è abilitato ad avviarsi. La caldaia di riserva o il riscalda­
                                     tore elettrico di integrazione sono accesi per soddisfare la richiesta di calo­
                                     re.
66            PdC Tmax integraz on   La pompa di calore si è arrestata poiché la temperatura di mandata interna
                                     è superiore al limite impostato. La caldaia di riserva o il riscaldatore elettri­
                                     co di integrazione sono in fase di produzione.
67            Limite est. PdC off    Il compressore non è autorizzato ad avviarsi poiché la temperatura esterna
                                     è oltre i limiti impostati. La caldaia di riserva o il riscaldatore elettrico di in­
                                     tegrazione sono accesi per soddisfare la richiesta di calore.
68            Arresto PdC per ibr.   Il compressore si è arrestato poiché le prestazioni sono insufficienti. La cal­
                                     daia di riserva è accesa.
69            Sbrinamento con PdC    L'unità esterna effettua un'operazione di sbrinamento mediante il compres­
                                     sore. Le temperature dell'acqua sono sufficienti per il funzionamento senza
                                     il supporto di una caldaia di riserva o di un riscaldatore elettrico di integra­
                                     zione.




7854678 - v.01 - 15092023                                                                                             125
 it   5 Configurazione


Codice      Testo visualizzato     Spiegazione
70          Sbrinam. con integr.   L'operazione di sbrinamento si è arrestata poiché la temperatura di manda­
                                   ta interna è troppo bassa. La caldaia di riserva o il riscaldatore elettrico di
                                   integrazione si sono avviati per aumentare la temperatura di mandata inter­
                                   na.
71          Sbrinam. PdC integr.   La temperatura di mandata interna è bassa per via dell'operazione di sbri­
                                   namento. La caldaia di riserva o il riscaldatore elettrico di integrazione si
                                   sono avviati per evitare un'ulteriore diminuzione della temperatura.
72          Pompa sorgente int.    Indica il tempo di funzionamento della pompa sorgente al momento dell'ar­
                                   resto del compressore. Questo funzionamento della pompa sorgente è so­
                                   lo per pompe di calore geotermiche. La caldaia di riserva o il riscaldatore
                                   elettrico di integrazione sono ancora in fase di produzione.
73          Mand. PdC sopra Tmax   La pompa di calore e la caldaia di riserva o il riscaldatore elettrico di inte­
                                   grazione si sono fermati. La temperatura di mandata interna è superiore al
                                   limite impostato.
74          Postfunz. pompa sorg   Indica il tempo di funzionamento della pompa sorgente al momento dell'ar­
                                   resto del compressore. Questo funzionamento della pompa sorgente è so­
                                   lo per pompe di calore geotermiche.
75          PdC off alta umidità   La pompa di calore si è arrestata mentre era in modalità raffrescamento. Il
                                   sensore di umidità ha rilevato un'umidità eccessiva dovuta alla condensa­
                                   zione.
76          PdC off portata H2O    La pompa di calore si è arrestata poiché la portata d'acqua nello scambia­
                                   tore è troppo bassa.
78          Setpoint umidità       Il setpoint dell'acqua di raffreddamento è stato aumentato per evitare con­
                                   densazione.
79          Generatori sospesi     Il compressore e la caldaia di riserva o il riscaldatore elettrico di integrazio­
                                   ne non sono autorizzati ad avviarsi per una richiesta di calore o per l'acqua
                                   calda sanitaria.
80          PdC sospesa raffresc   Il compressore non è autorizzato ad avviarsi per una richiesta di raffresca­
                                   mento.
81          PdC stop temp. est.    Il compressore non è autorizzato ad avviarsi poiché la temperatura esterna
                                   è oltre i limiti impostati.
82          PdC off mandata Tmax   La pompa di calore è spenta poiché la temperatura di mandata interna è
                                   superiore al limite impostato per la modalità di raffrescamento.
83          Dear. pompa valv. CH   La pompa dell'acqua è accesa e la valvola a 3 vie è in posizione di riscal­
                                   damento durante la deareazione.
84          Dear. pompa valv ACS   La pompa dell'acqua è accesa e la valvola a 3 vie è in posizione acqua cal­
                                   da sanitaria durante la deareazione.
85          Deareazione valv. CH   La pompa dell'acqua è spenta e la valvola a 3 vie è in posizione di riscalda­
                                   mento durante la deareazione.
86          Deareazione valv ACS   La pompa dell'acqua è spenta e la valvola a 3 vie è in posizione acqua cal­
                                   da sanitaria durante la deareazione.
88          BL integr. off         Quando l'ingresso BL è attivo, la caldaia di riserva o il riscaldatore elettrico
                                   di integrazione non sono autorizzati ad avviarsi per una richiesta di calore.
89          BL PdC off             Quando l'ingresso BL è attivo, il compressore non è autorizzato ad avviarsi
                                   per una richiesta di riscaldamento o di raffrescamento.
90          BL PdC integraz. off   Quando l'ingresso BL è attivo, il compressore e la caldaia di riserva o il ri­
                                   scaldatore elettrico di integrazione non sono abilitati ad avviarsi per una ri­
                                   chiesta di calore.
91          Tariffa bassa          Quando l'ingresso BL è attivo, il periodo a bassa tariffazione è attivo.
92          FV con PdC             Quando l'ingresso BL è attivo, solo il compressore è abilitato ad avviarsi
                                   quando vi è disponibilità di energia fotovoltaica.
93          FV su PdC e backup     Quando l'ingresso BL è attivo, il compressore e la caldaia di riserva o il ri­
                                   scaldatore elettrico di integrazione sono abilitati ad avviarsi quando vi è di­
                                   sponibilità di energia fotovoltaica.
94          Smart Grid (SG)        Quando l'ingresso BL è attivo, la logica di controllo Smart Grid è attiva.
95          Attesa press. acqua    La caldaia è in stato di attesa fino a quando la pressione dell'acqua è suffi­
                                   ciente. Il programma di deareazione non si avvierà.
96          NessGeneratDisponib.   La potenza termica non è disponibile nel sistema.



126                                                                                        7854678 - v.01 - 15092023
                                                                                                            5 Configurazione      it


Codice        Testo visualizzato                   Spiegazione
97            Potenza min aument.                  Il modulatore valvola gas non è in grado di compensare la qualità del gas
                                                   ad alto potere calorifico. La potenza minima viene aumentata per un'ora
                                                   per mantenere il bruciatore in funzione. Durante questa modalità la gamma
                                                   di modulazione della caldaia è limitata.
98            P.max ridotta                        Il modulatore valvola gas non è in grado di compensare la qualità del gas a
                                                   basso potere calorifico. La potenza massima viene diminuita per un'ora per
                                                   mantenere il bruciatore in funzione. Durante questa modalità la gamma di
                                                   modulazione della caldaia è limitata.
102           Free cool pompa off                  La pompa di calore funziona in modalità free cooling mentre la pompa del
                                                   circuito di riscaldamento è spenta.
103           Free cool pompa on                   La pompa di calore funziona in modalità free cooling mentre la pompa del
                                                   circuito di riscaldamento è accesa.
104           Prefunz. pompa sorg                  La pompa sorgente si accende prima dell'avvio del compressore. Questo
                                                   funzionamento della pompa sorgente è solo per pompe di calore geotermi­
                                                   che.
105           Calibrazione                         Il processo di combustione è tarato dall'algoritmo elettronico di combustio­
                                                   ne.
106           Blocco attivo                        La funzione dell'ingresso di blocco è abilitata.
107           Preriscaldamento                     Dopo la richiesta di calore verrà effettuato l'avviamento del compressore
                                                   (ON, ma non sarà consentito l'OFF) per un dato periodo di tempo.
108           Sbrinamento                          Lo sbrinamento dell'evaporatore è attivo. La valvola gas riscaldamento
                                                   (HGV) è aperta per deviare tutta l'energia dal compressore all'evaporatore,
                                                   consentendo così la rimozione del ghiaccio.
109           Sbrinam. preventivo                  Lo sbrinamento preventivo dell'evaporatore è attivo. La valvola gas riscal­
                                                   damento (HGV) si aprirà e si chiuderà per distribuire l'energia del compres­
                                                   sore in un dato ciclo tra il bollitore ACS e l'evaporatore, prevenendo la for­
                                                   mazione di ghiaccio.
200           Inizializz.terminata                 Inizializzazione completata.
201           Inizializzazione CSU                 Inizializzazione CSU in corso.
202           Inizi.identificatori                 Inizializzazione degli identificatori in corso.
203           Inizial.ParametriBL.                 Inizializzazione dei parametri di blocco in corso.
204           Inizializ.UnitàSicur                 Inizializzazione dell'unità di sicurezza in corso.
205           Inizializ.Bloccaggio                 Inizializzazione del blocco in corso.
254           Stato sconosciuto                    Il substato è indefinito.
255           TroppiResetUSAtten1H                 L'unità di sicurezza è in blocco a causa dei troppi reset. Attendere 60 minu­
                                                   ti o scollegare e ricollegare nuovamente l'alimentazione elettrica.


5.7        Configurazione di apparecchio singolo o a cascata

5.7.1       Controllo della temperatura e della potenza del sistema

                                                             Se si controlla il sistema con il gateway, la richiesta di calore dalle
                                                             zone sarà ignorata.


Tab.238 Temperatura e potenza
Registro       Tipo di dato              Descrizione                                    Risoluzione / Formato          Accesso
Modbus
256            UINT8                     Potenza                                        %                              R/W
257            UINT16                    Temperatura                                    0.01 °C                        R/W
258            ENUM8                     Tipo di algoritmo                              Tab.239, pagina 128            R/W
259            ENUM8                     Tipo rich. di calore                           Tab.240, pagina 128            R/W
272            UINT8                     Pot. eff. sistema                              1                              R




7854678 - v.01 - 15092023                                                                                                         127
 it     5 Configurazione



                                                         Tab.239 Tipo di algoritmo
                                                         Valore      Descrizione
                                                         0           Gestione remota di entrambe, temperatura e potenza
                                                         1           Gestione remota della potenza
                                                         2           Gestione remota della temperatura
                                                         3           Solo controllo a distanza.


                                                         Tab.240 Tipo di richiesta di calore
                                                         Valore
                                                         0           Standby
                                                         7           Riscaldamento
                                                         8           Raffrescamento


                                                                  La potenza richiesta sul registro 256 si riferisce alla potenza
                                                                  minima e massima del sistema. È possibile utilizzare il registro
                                                                  272 per controllare l'input di potenza effettivo dopo una richiesta.

                                                                  Importante
                                                                  Il registro 258 deve essere scritto per primo. Se 258 è ancora
                                                                  impostato su 3, gli altri registri non possono essere utilizzati.


Tab.241 Esempi di controllo di temperatura e potenza
Registro Modbus                    258          256           257                   259           Commento
Voglio soltanto monitorare il      3            x             x                     x
mio sistema
Voglio spegnere il mio siste­      0            x             x                     0
ma
Voglio riscaldare il mio siste­    1            0 = 0%        x                     7             0% è la potenza minima erogata in
ma alla potenza minima                                                                            kW del sistema
Voglio riscaldare il mio siste­    1            100 =         x                     7             100% è la potenza massima erogata
ma alla potenza massima                         100%                                              in kW del sistema
Voglio riscaldare il mio siste­    0            60 = 60%      5000 = 50 °C          7             Il sistema raggiungerà la temperatu­
ma impostando potenza e                                                                           ra richiesta e non supererà la richie­
temperatura.                                                                                      sta di potenza.
Voglio riscaldare il mio siste­    2            x             7500 = 75 °C          7
ma a una temperatura fissa.
Voglio raffreddare il mio siste­ 2              x             1500 =15 °C           8
ma a una temperatura fissa.


                                                                  I valori di x non sono utilizzati per quell'esempio particolare.


5.7.2      Lettura della pressione idraulica


Tab.242 Pressione dell'acqua
Registro       Tipo di dato     Descrizione                                                  Risoluzio­      Min - Max      Codice di vi­
Modbus                                                                                       ne / Forma­                    sualizzazio­
                                                                                             to                             ne
409            UINT8            Pressione dell'acqua del circuito primario.                  0,1 bar         0,0 – 3,0      AM019




128                                                                                                              7854678 - v.01 - 15092023
                                                                                                                5 Configurazione      it


5.7.3       Lettura della temperatura di mandata e di ritorno


Tab.243 Temperatura di mandata e di ritorno per singolo apparecchio e cascata
Registro          Tipo di dato   Descrizione                                               Risoluzio­     Min - Max        Codice di vi­
Modbus                                                                                     ne / Forma­                     sualizzazio­
                                                                                           to                              ne
400               INT16          Temperatura mandata sistema ricevuta da GC zona           0,01 °C        -327,68 -        AM016
                                                                                                          327,68
401               INT16          Temperatura ritorno sistema ricevuta da GC zona           0,01 °C        -327,68 -        AM018
                                                                                                          327,68
7101              INT16          Temperatura di mandata della cascata                      0,01 °C        -327,68 –        NM001
                                                                                                          327,68
7163              INT16          Temperatura di ritorno della cascata                      0,01 °C        -327,68 –        NM165
                                                                                                          327,68


5.8        Zonizzazione

5.8.1       Indirizzi di zonizzazione

                                                         In questo capitolo sono riportati il numero delle zone impostate, il tipo e la
                                                         scheda di controllo correlata.


Tab.244 Lettura del numero di zone
Registro          Tipo di dati                 Descrizione                                                Formato          Accesso
Modbus
189               UINT8                        Counter of zone detected                                   0 - 127          R


Tab.245 Funzione zona con codice di visualizzazione CP02X e tipo di dispositivo
Zona        1          2          3        4         5         6          7         8          9         10         11         12
Funzio­     641        1153       1665     2177      2689      3201       3713      4225       4737      5249       5761       6273
ne
Disposi­ 645           1157       1669     2181      2693      3205       3717      4229       4741      5253       5765       6277
tivo


                                                                Vedere
                                                                Documentazione dell'apparecchio applicabile.




7854678 - v.01 - 15092023                                                                                                             129
 it     5 Configurazione



                                                     Tab.246 Descrizione della zona
                                                     Descrizione della zona               Tutti i tipi disponibili
                                                     Tipo di dispositivo                  ZZ: Categoria del dispositivo
                                                                                          YY: numero nella categoria
                                                                                          00: CU-GH
                                                                                          01: CU-OH
                                                                                          02: EHC
                                                                                          14: MK
                                                                                          19: SCB
                                                                                          1B: EEC
                                                                                          1E: Gateway
                                                     Tipo di funzione                     Disabilitare
                                                                                          Diretto
                                                                                          Circuito miscelato
                                                                                          Piscina
                                                                                          Alta temperatura
                                                                                          Ventilconvettore
                                                                                          Bollitore ACS
                                                                                          ACS elettrica
                                                                                          Programmazione
                                                                                          Calore di processo
                                                                                          Stratificazione ACS
                                                                                          Accumulo ACS interno
                                                                                          Boll.commer.ACS
                                                                                          Occupato


5.8.2      Esempi di indirizzi di zona


Tab.247 Per un apparecchio dotato di CU-GH06
Zona                       Indirizzo                                                                    Scheda
Zona 1                     641 e 645 = CircuitA0                                                        CU-GH06


Tab.248 Per un apparecchio dotato di CU-GH06 e SCB-02
Zona                       Indirizzo                                                                    Scheda
Zona 1                     641 e 645 = CircuitA0                                                        CU-GH06
Zona 2                     1153 e 1157 = CircuitA1                                                      SCB-02
Zona 3                     1665 and 1669 = ACS                                                          SCB-02


Tab.249 Per un apparecchio dotato di CU-GH08 e SCB-10, con acqua calda sanitaria gestita da CU-GH08
Zona                       Indirizzo                                                                    Scheda
Zona 1                     641 e 645 = CircuitA0                                                        CU-GH08
Zona 2                     1153 e 1157 = ACS                                                            CU-GH08
Zona 3                     1665 e 1669 = CircuitA1                                                      SCB-10
Zona 4                     2177 e 2181 = CircuitB1                                                      SCB-10
Zona 5                     2689 e 2693 = ACS1                                                           SCB-10


                                                           Importante
                                                           Verificare che la manopola rotante situata sulla scheda sia nella
                                                           posizione corretta per la zona interessata.




130                                                                                                      7854678 - v.01 - 15092023
                                                                                                                5 Configurazione      it



Tab.250 Per un apparecchio dotato di CU-OH02 e SCB-10
Zona                         Indirizzo                                                                        Scheda
Zona 1                       641 e 645 = CircuitA1                                                            SCB-10
Zona 2                       1153 e 1157 = CircuitB1                                                          SCB-10
Zona 3                       1665 e 1669 = ACS1                                                               SCB-10


Tab.251 Per un apparecchio dotato di EHC-04 e SCB-04
Zona                         Indirizzo                                                                        Scheda
Zona 1                       641 e 645 = CircuitA0                                                            EHC-04
Zona 2                       1153 e 1157 = ACS                                                                EHC-04
Zona 3                       1665 e 1669 = CircuitB                                                           SCB-04


5.8.3      Registri zona principale


Tab.252 Informazioni sul codice di visualizzazione della zona principale
Registro   Tipo di       Descrizione                              Risoluzione            Min -       Accesso Codice di visualiz­
Modbus     dato                                                                          Max                 zazione
1100       INT16         Misura temperatura di mandata della zo­ 0,01 °C                 -10 –       R            CM040
                         na o temperatura ACS                                            140
1101       UINT16        Setpoint di temperatura di mandata at­   0,01 °C                0 – 150     R            CM070
                         tuale della zona
1102       INT16         Valore di impostazione della temperatura 0,1 °C                 5 – 30      R            CM190
                         ambiente della zona
1107       ENUM8         Attività attuale della zona              0: Spento              0–3         R            CM130
                                                                  1: Eco
                                                                  2: Comfort
                                                                  3: Antilegionella
1108       ENUM8         Modalità operativa della zona            0: Programmazione 0 – 3            R            CM120
                                                                  1: Manuale
                                                                  2: Spento
                                                                  3: Temporaneo
1110       UINT8         Stato pompa nella zona                   0: No                  0–1         R            CM050
                                                                  1: Sì
1111       UINT8         Misura temperatura di mandata della zo­ 0: No                   0–1         R            CM010
                         na o temperatura ACS                    1: Sì


Tab.253 Registri di tutte le zone principali
Zona       1         2           3          4          5      6         7         8          9           10         11         12
CM04X      1100      1612        2124       2636       3148   3660      4172      4684       5196        5708       6220       6732
CM07X      1101      1613        2125       2637       3149   3661      4173      4685       5197        5709       6221       6733
CM19X      1102      1614        2126       2638       3150   3662      4174      4686       5198        5710       6222       6734
CM13X      1107      1619        2131       2643       3155   3667      5121      5633       6145        6657       7169       7681
CM12X      1108      1620        2132       2644       3156   3668      5122      5634       6146        6658       7170       7682
CM05X      1110      1622        2134       2646       3158   3670      5124      5636       6148        6660       7172       7684
CM01X      1111      1623        2135       2647       3159   3671      5125      5637       6149        6661       7173       7685


                                                              La ''X'' nei codici di visualizzazione è il numero della zona.




7854678 - v.01 - 15092023                                                                                                             131
 it     5 Configurazione


5.8.4      Contatori della zona


Tab.254 Zone
Registro    Tipo di       Descrizione                                 Risolu­       Min - Max             Accesso Codice di visualiz­
Modbus      dato                                                      zione /                                     zazione
                                                                      Formato
1115        UINT32        Numero di ore di funzionamento pompa        1 Ore         0 - 4294967295        R           CC001
                          nella zona
1117        UINT32        Numero di volte che la pompa è stata        1 Unità       0 - 4294967295        R           CC010
                          avviata nella zona


Tab.255 Registri di tutte le zone principali del contatore
Zona       1          2          3         4           5         6           7         8           9          10        11        12
CC00X      1115       1627       2139      2651        3163      3675        4187      4699        5211       5723      6235      6747
CC01X      1117       1629       2141      2652        3165      3677        4189      4771        5213       5725      6237      6749


5.8.5      Impostare la temperatura senza sensore di temperatura esterna

                                                           In assenza di un sensore di temperatura esterna o ambiente nel sistema,
                                                           è possibile impostare la temperatura per una zona.


Tab.256 Modalità per la zona con codice visualizzazione CP32X o DP200
Zona           Indirizzo        Byte           Tipo di dati    Descrizione                      Risoluzione / Formato          Accesso
Zona 1         649              2              UINT8           Modalità operativa della         0: Programmazione              R/W
Zona 2         1161                                            zona                             1: Manuale
                                                                                                2: Spento
Zona 3         1673
Zona 4         2185
Zona 5         2697
Zona 6         3209
Zona 7         3721
Zona 8         4233
Zona 9         4745
Zona 10        5257
Zona 11        5769
Zona 12        6281


Tab.257 Temperatura della zona con codice di visualizzazione CP01X
Zona           Indirizzo        Byte           Tipo di dati    Descrizione                      Risoluzione / Formato          Accesso
Zona 1         648              2              UINT16          Temperatura di mandata           0,01 °C                        R/W
Zona 2         1160                                            impostata per la zona,
                                                               senza sonda esterna
Zona 3         1672
Zona 4         2184
Zona 5         2696
Zona 6         3208
Zona 7         3720
Zona 8         4232
Zona 9         4744
Zona 10        5256
Zona 11        5768
Zona 12        6280




132                                                                                                                7854678 - v.01 - 15092023
                                                                                                                5 Configurazione   it



Tab.258 Esempi di zona di controllo senza sensore di temperatura esterna
Caso d'uso                                                                      Commento
Registro Modbus                        649                 648
Voglio impostare la zona 1 ma­         1                   3000                 La zona rimarrà a 30 °C finché non si cambia la tem­
nualmente a 30 °C                                                               peratura, o si reimposta la zona a Programmazione
Voglio impostare la zona 1 ma­         2                   x
nualmente su Spento


                                                                 I valori di x non sono utilizzati.


5.8.6      Temperatura di mandata fissa

                                                         La pendenza della curva climatica deve essere impostata su "0". Utilizzare
                                                         la curva come richiesta di temperatura.


Tab.259 Curva climatica con codice di visualizzazione CP23X
Zona             Indirizzo         Tipo di dati   Descrizione                           Risoluzione / Formato           Accesso
Zona 1           674               UINT8          Pendenza della curva di ri­           0,1                             R/W
Zona 2           1186                             scaldamento della zona
Zona 3           1698
Zona 4           2210
Zona 5           2722
Zona 6           3234
Zona 7           3746
Zona 8           4258
Zona 9           4770
Zona 10          5282
Zona 11          5794
Zona 12          6306


Tab.260 Curva climatica con codice di visualizzazione CP21X
Zona             Indirizzo         Tipo di dati   Descrizione                           Risoluzione / Formato           Accesso
Zona 1           675               UINT16         Temperatura di base curva in          0,1 °C                          R/W
Zona 2           1187                             modalità comfort
Zona 3           1699
Zona 4           2211
Zona 5           2722
Zona 6           3235
Zona 7           3747
Zona 8           4258
Zona 9           4771
Zona 10          5283
Zona 11          5795
Zona 12          6307


Tab.261 Esempio di temperatura di mandata fissa
Caso d'uso                                                                                                      Commento
Registro Modbus              649                     674                            675
Voglio impostare la zo­ 1                            0                              500
na 1 a una temperatura
di mandata di 50 °C



7854678 - v.01 - 15092023                                                                                                          133
 it     5 Configurazione


5.8.7      Controllo della temperatura ambiente in una zona

                                                           Importante
                                                           Questa funzione è possibile solo se sono collegati il sensore
                                                           ambiente o il sensore di temperatura esterna.
                                                           In questo caso si utilizza l'influenza del sensore di temperatura
                                                           esterna.

                                                    Dopo una richiesta di calore, l'apparecchio regola la temperatura della
                                                    zona. Se è presente un sensore di temperatura esterna o l'unità nel locale,
                                                    la temperatura sarà basata sulla curva climatica.


Tab.262 Visualizzazione dei registri di controllo zona: CP32X o DP200
Zona           Indirizzo     Byte         Tipo di dati   Descrizione                 Risoluzione / Formato         Accesso
Zona 1         649           2            ENUM8          Modalità operativa della    0: Programmazione             R/W
Zona 2         1161                                      zona                        1: Manuale
                                                                                     2: Spento
Zona 3         1673
Zona 4         2185
Zona 5         2697
Zona 6         3209
Zona 7         3721
Zona 8         4233
Zona 9         4745
Zona 10        5257
Zona 11        5769
Zona 12        6281


Tab.263 Registri di controllo zona per la visualizzazione: CP20X
Zona           Indirizzo     Byte         Tipo di dati   Descrizione                 Risoluzione / Formato         Accesso
Zona 1         664           2            UINT16         Impostare manualmente la 0,1 °C                           R/W
Zona 2         1176                                      temperatura ambiente de­
                                                         siderata per la zona
Zona 3         1688
Zona 4         2200
Zona 5         2712
Zona 6         3224
Zona 7         3736
Zona 8         4248
Zona 9         4760
Zona 10        5272
Zona 11        5784
Zona 12        6296


Tab.264 Esempi di impostazione delle zone
Caso d'uso                                                                                      Commento
Registro Modbus                  649                            664
Voglio impostare la zona 1       1                              200                             La zona rimarrà a 20 °C fin­
manualmente a 20 °C                                                                             ché non si cambia la tempera­
                                                                                                tura o si reimposta la zona a 0
                                                                                                (Programmazione)




134                                                                                                     7854678 - v.01 - 15092023
                                                                                                          5 Configurazione     it



Tab.265 Esempi di impostazione delle zone
Caso d'uso                                                                                         Commento
Registro Modbus                   1161                               1176
Voglio impostare la zona 2        2                                  x                             La zona rimarrà sulla modalità
sulla modalità di protezione                                                                       OFF finché non si cambia la
antigelo (la modalità di prote­                                                                    temperatura o si reimposta la
zione antigelo è la modalità                                                                       zona a 0 (Programmazione)
OFF)


                                                              I valori di x non sono utilizzati.


5.9        Misure cascata principale


Tab.266 Registri cascata principale
Registro     Tipo di    Descrizione                          Risoluzione / Forma­     Min - Max            Accesso     Codice di
Modbus       dato                                            to                                                        visualiz­
                                                                                                                       zazione
272          UINT8      Potenza sistema ricevuta da GC       0,01 %                   0 -100               R
                        zona
7000         UINT8      Numero di nodo del dispositivo       1 Unità                  0 - 255              R/W
7001         ENUM8      Modalità cascata                     0: Automatico            0-2                  R/W         NP014
                                                             1: Riscaldamento
                                                             2: Raffrescamento
7002         ENUM8      Tipo cascata                         0: Tradizionale          0-1                  R/W         NP006
                                                             1: In Parallelo
7009         ENUM8      Scelta del tipo di algoritmo a ca­   0: Temperatura           0-1                  R/W         NP011
                        scata, della potenza o della tem­    1: Potenza
                        peratura
7011         ENUM8      Il tipo di permutazione dell'ordine 0: Periodo fisso          0-1                  R/W         NP223
                        di avvio                            1: Ore di funziona­
                                                            mento
7012         UINT16     Intervallo di tempo per l'attivazio­ 1 ore                    1 - 9999             R/W         NP281
                        ne dei generatori
7014         ENUM8      Strategia di controllo della poten­ 0: Ultima on, prima       0-2                  R/W         NP225
                        za                                  off
                                                            1: Prima on, ultima
                                                            off
                                                            2: Ultima on,ultima
                                                            off
7015         UINT8      Generatore preferito per la pro­     1 Unità                  0 - 255              R/W         NP227
                        duzione di RC
7016         UINT8      Generatore non preferito per la      1 Unità                  0 - 255              R/W         NP228
                        produzione di RC
7017         UINT8      Tempo di ritardo per l'attivazione %                          0 - 100              R/W         NP282
                        del generatore successivo
7018         UINT8      Tempo di ritardo per la disattiva­   %                        0 - 100              R/W         NP283
                        zione del generatore
7019         UINT8      Tempo di anticipo per l'attivazio­   %                        0 - 100              R/W         NP284
                        ne del generatore successivo
7020         UINT8      Tempo di anticipo per la disatti­    %                        0 - 100              R/W         NP285
                        vazione del generatore
7102         UINT8      Numero di produttori presenti ca­                             0 - 255              R           NM028
                        scata
7103         UINT8      Numero di stadi disponibili per la                            0 - 255              R           NM022
                        cascata
7104         UINT8      Numero di stadi richiesti per la                              0 - 255              R           NM023
                        cascata

7854678 - v.01 - 15092023                                                                                                      135
 it    5 Configurazione


Registro    Tipo di       Descrizione                           Risoluzione / Forma­     Min - Max           Accesso     Codice di
Modbus      dato                                                to                                                       visualiz­
                                                                                                                         zazione
7105        UINT8         Richiesta sistema alimentazione       1%                       0 - 100             R
                          cascata : Potenza
7106        INT16         Richiesta sistema alimentazione       0,01 °C                  -20 - 120           R
                          cascata : Temperatura
7107        ENUM8         Richiesta sistema alimentazione       0: Automatico                                R
                          cascata : Richiesta di calore         1: Riscaldamento
                                                                2: Raffrescamento
                                                                3: Calore di processo
                                                                4: Asciugatura mas­
                                                                setto
                                                                5: ACS priorità media
                                                                6: ACS priorità bassa
                                                                7: Riscaldamento
                                                                8: Raffrescamento
                                                                9: Elettrico attivo
                                                                10: Elettrico reattivo
7108        UINT8         Setup sistema alimentazione ca­       1%                       0 - 100             R
                          scata calcolato : Potenza
7109        INT16         Setup sistema alimentazione ca­       0,01 °C                  -20 - 120           R
                          scata calcolato : Temperatura
7110        ENUM8         Setup sistema alimentazione ca­       0: Automatico                                R
                          scata calcolato : Richiesta di ca­    1: Riscaldamento
                          lore                                  2: Raffrescamento
                                                                3: Calore di processo
                                                                4: Asciugatura mas­
                                                                setto
                                                                5: ACS priorità media
                                                                6: ACS priorità bassa
                                                                7: Riscaldamento
                                                                8: Raffrescamento
                                                                9: Elettrico attivo
                                                                10: Elettrico reattivo
7151        UINT32        La potenza (kW) richiesta dall'im­ 0,1 kW                                          R           NM112
                          pianto a cascata.
7155        INT16         Percentuale di potenza richiesta      0,1%                                         R           NM170
                          dalla cascata
7157        ENUM8         Stato della pompa primaria della      0: Non attivo                                R           NM166
                          cascata                               1: Attivato
7158        ENUM8         Stato della pompa secondaria          0: Non attivo                                R           NM167
                          della cascata                         1: Attivato
7159        ENUM8         Stato della cascata                   Vedere la tabella se­                        R           NM163
                                                                guente Tab.267, pa­
                                                                gina 137
7160        UINT32        Ore della cascata utilizzate per il   1 ore                                        R           NC000
                          riscaldamento
7162        UINT32        Ore della cascata utilizzate per      1 ore                                        R           NC001
                          l'acqua calda sanitaria
7164        INT16         Temperatura di ritorno della ca­   0,01 °C                     -327,68 - 327,68    R           NM165
                          scata misurata sul lato seconda­
                          rio del separatore idraulico (LLH)
7165        UINT8         Cascade, smart pump status -          1                        0 - 14              R
                          producer circuit of low loss hea­
                          der
7166        UINT8         pwm signal after transfer function 0,1%                        0 - 100             R
                          to control pcb-hardware for pump
                          producer circuit
7167        UINT8         pwm signal after transfer function 0,1%                        0 - 100             R
                          to control pcb-hardware for pump
                          consumer circuit

136                                                                                                         7854678 - v.01 - 15092023
                                                                                                              5 Configurazione        it


Registro    Tipo di      Descrizione                           Risoluzione / Forma­   Min - Max                   Accesso   Codice di
Modbus      dato                                               to                                                           visualiz­
                                                                                                                            zazione
7168        INT16        Temperatura di mandata della          0,01 °C                -327,68 - 327,68            R         EM012
                         cascata misurata sul lato secon­
                         dario del separatore idraulico
                         (LLH)
7169        INT16        Temperatura di ritorno della ca­   0,01 °C                   -327,68 - 327,68            R         EM013
                         scata misurata sul lato seconda­
                         rio del separatore idraulico (LLH)
7200        UINT8        L'ordine di attivazione dei gene­                            0 - 255                     R/W       NP231
                         ratori
7201        UINT8        Elenco dei generatori identificati                           0 - 255                     R/W
                         nell'impianto a cascata: Numero
7202        ENUM8        Elenco dei generatori identificati    0: Non collegato                                   R/W
                         nell'impianto a cascata : Stato       1: Disponibile
                                                               2: Non disponibile
7203        UINT16       La potenza minima che il gene­                                                           R/W       EP001
                         ratore può fornire. potenza bassa
7205        UINT16       La potenza massima che il gene­                                                          R/W       EP086
                         ratore è in grado di fornire. Pieno
                         carico
7207        UINT16       Elenco dei generatori corrente­                              0 - 255                     R         NM113
                         mente attivi nell'impianto a ca­
                         scata
7208        UINT16       Temporary poducer activation or­                             0 - 255                     R         NM171
                         der
7209        ENUM8        Stato principale attuale del gene­                           Vedere la tabella se­       R         EM058
                         ratore.                                                      guente Tab.267, pa­
                                                                                      gina 137
7228        UINT32       Numero di serie app.                  1                      0 - 4294967295              R         EM228


Tab.267 Stato dell'apparecchio 7209
Stato          Descrizione                   Spiegazione
0              Standby                       L'apparecchio è in modalità standby.
1              HeatDemand                    Richiesta di calore attiva.
2              BurnerStart                   L'apparecchio si avvia.
3              BurningDhw                    L'apparecchio è attivo per riscaldamento.
4              BurningDhw                    L'apparecchio è attivo per acqua calda sanitaria.
5              BurnerStop                    L'apparecchio si è arrestato.
6              PumpPostRun                   La pompa è attiva dopo l'arresto dell'apparecchio.
7              CoolingActive                 L'apparecchio è attivo per il raffrescamento.
8              ControlledStop                L'apparecchio non si avvia perché le condizioni di avvio non sono rispettate.
9              BlockingMode                  Una modalità di blocco è attiva.
10             LockingMode                   Una modalità di chiusura è attiva.
11             CsModeLCh                     Modalità test a potenza bassa per riscaldamento attiva.
12             CsModeHCh                     Modalità test a pieno carico per riscaldamento attiva.
13             CsModeHDhw                    Modalità test a pieno carico per acqua calda sanitaria attiva.
14             CsModeCustom                  La quantità di potenza da utilizzare durante il test di carico in modalità di collaudo
                                             personalizzata.
15             ManualHdChOn                  Richiesta di calore manuale per il riscaldamento attiva.
16             BoilerFrostProt               La modalità di protezione antigelo è abilitata.
17             DeAir                         Il programma di deareazione è in funzione.
18             CuCooling                     Il ventilatore funziona per raffreddare l'apparecchio all'interno.
19             ResetInProgress               L'apparecchio si resetta.
20             AutoFilling                   L'apparecchio riempie l'impianto.
21             Halted                        L'apparecchio si è arrestato. Deve essere resettato manualmente.

7854678 - v.01 - 15092023                                                                                                             137
 it     5 Configurazione


Stato          Descrizione                     Spiegazione
22             ForcedCalibration               La funzione di taratura forzata è attiva.
23             FactoryTest                     La modalità test di fabbrica è attiva.
24             HydraulicBalancingMode          La modalità di bilanciamento idraulico è attiva.
200            Device Mode                     L'interfaccia strumenti di servizio controlla le funzioni dell'apparecchio.
254            Unkown                          Lo stato attuale dell'apparecchio è indefinito.


Tab.268 Informazioni generali per gli apparecchi a cascata
Apparecchio                                    1 (Master)         3       4           5       6        7         8         9        10
Potenza effettiva erogata del membro a         7111               7115    7119        7123    7127     7131      7135      7139     7143
cascata
Temperatura di mandata del membro a            7112               7116    7120        7124    7128     7132      7136      7140     7144
cascata
Stato del membro a cascata                     7113               7117    7121        7125    7129     7133      7137      7141     7145
Richiesta speciale del membro a cascata 7114                      7118    7122        7126    7130     7134      7138      7142     7146


Tab.269 Registri della pompa di cascata
Registro Modbus            Tipo di     Descrizione               Risoluzione               Min - Max                 Accesso      Codice di
                           dato                                                                                                   visualiz­
                                                                                                                                  zazione
7023                       ENUM8       Selezione del tipo di     0: Nessuna pompa          0-3                       R/W          NP287
                                       pompa primaria            1: Acceso/Spento
                                                                 2: PWM Caldaia
                                                                 3: 0-10V
7024                       ENUM8       Selezione del tipo di     0: Nessuna pompa          0-3                       R/W          NP288
                                       pompa secondaria          1: Acceso/Spento
                                                                 2: PWM Caldaia
                                                                 3: 0-10V


5.10       Assistenza


Tab.270 Registri di manutenzione
Registro     Tipo di       Descrizione                                        Risoluzione / Forma­     Accesso                    Codice di
Modbus       dato                                                             to                                                  visualiz­
                                                                                                                                  zazione
512          ENUM8         È al momento richiesto un intervento di ma­        0: No                    R                          AM011
                           nutenzione?                                        1: Sì
513          UINT8         Notifica manut. attuale o in arrivo                0: Nessuno               R
                                                                              1: A
                                                                              2: B
                                                                              3: C
                                                                              4: Personalizzato
                                                                              5:D
514          UINT16        Ore di funzionamento dell'apparecchio dopo         2 ore                    R                          AC002
                           l'ultimo intervento di manutenzione
515          UINT16        Ore trascorse dopo l'ultimo intervento di ma­ 2 ore                         R                          AC003
                           nutenzione
516          UINT32        Numero di avvii del generatore di calore dal­ 1 Unità                       R                          AC004
                           l'ultimo intervento di manutenzione.

                                                          .

5.11       Codici di errore

                                                          Ciascuna scheda di controllo può indicare un codice di errore. L'istanza
                                                          dell'oggetto 531 indica se è presente almeno un errore.


138                                                                                                              7854678 - v.01 - 15092023
                                                                                                                 5 Configurazione        it



Tab.271 Istanza dell'oggetto per codice di errore generico
Istanza dell'oggetto Tipo di dati     Descrizione                     Risoluzione / For­      Min - Max             Accesso
                                                                      mato
531                    UINT8          Anno di voci della struttura 0:: nessun errore          0-1                   R
                                      di "errore attuale"          1: Almeno 1 errore
                                                                   su ciascun appa­
                                                                   recchio

                                                          Se si trova un errore, è possibile utilizzare l'istanza dell'oggetto 128 per
                                                          individuare quante schede di controllo sono collegate.


Tab.272 Numero di schede presenti nell'apparecchio
Istanza dell'oggetto Tipo di dati     Descrizione                     Risoluzione / For­      Min - Max             Accesso
                                                                      mato
128                    UINT8          Dispositivi connessi            1 unità                 0 - 16                R

                                                          È possibile utilizzare la tabella seguente per trovare l'istanza dell'oggetto
                                                          per il codice di errore del dispositivo specifico.


Tab.273 Codice di errore specifico per scheda
Sche­ 1          2          3     4       5         6        7        8         Descrizione               Risoluzione /    Min -   Ac­
da                                                                                                        Formato          Max     cesso
         129     135        141   147     153       159      165      171       Tipo di dispositivo       [0xZZYY]                 R
                                                                                                          ZZ = Catego­
                                                                                                          ria del dispo­
                                                                                                          sitivo
                                                                                                          YY = Numero
                                                                                                          nella catego­
                                                                                                          ria
                                                                                                          00: CU-GH
                                                                                                          01: CU-OH
                                                                                                          02: EHC
                                                                                                          14: MKI
                                                                                                          19: SCB
                                                                                                          1B: EEC
                                                                                                          1E: Gateway
         532     534        536   538     540       542      544      546       Codice di errore          0xFFFF: Nes­             R
                                                                                                          sun errore
                                                                                                          0xFFFE: Di­
                                                                                                          spositivo non
                                                                                                          disponibile
                                                                                                          Altro: Errore
                                                                                                          specifico
         533     535        537   539     541       543      545      547       Matrice del codice      0: Blocco per­             R
                                                                                personalizzato di erro­ manente
                                                                                re                      3: Blocco
                                                                                                        provvisorio
                                                                                                        6: Attenzione


                                                                 Se il tipo di dispositivo mostra il codice 0x0008, significa che è
                                                                 una CU-GH08 (Scheda principale -GH08).


5.12     Scenario di fallback

                                                          Impostare uno scenario di fallback se non esiste comunicazione tra il
                                                          gateway e il BMS. È possibile mantenere, regolare o annullare la richiesta
                                                          di calore con gli scenari nella seguente tabella.




7854678 - v.01 - 15092023                                                                                                                139
 it     5 Configurazione



Tab.274 Registri Modbus dello scenario di fallback
Registro Modbus              Tipo di dati   Descrizione                    Risoluzione / Formato     Min - Max      Accesso
21020                        ENUM8          La modalità della richiesta    0: BMS fallback HD mode   0–1            R/W
                                            di calore di riserva del       1: Utiliz.rich.cal.ris.
                                            BMS
21021                        ENUM8          Configuraz. rich. calore di    0: Cancel directly        0–2            R/W
                                            riserva BMS                    1: Never cancel
                                                                           2: Maintain fallback HD
21022                        UINT8          Periodo richiesta calore di    1, minuto                 0 - ….         R/W
                                            riserva BMS
21023                        UINT8          Il setpoint potenza            %                         0 – 100        R/W
21024                        INT16          Setpoint temperatura           0,01 °C                                  R/W
21025                        UINT8          Tipo di domanda di calore                                0: Nessuno R/W
                                            per la zona                                              1: ACS pri­
                                                                                                     maria
                                                                                                     2: ACS prio­
                                                                                                     rità alta
                                                                                                     3:Calore di
                                                                                                     processo
                                                                                                     4: Asciuga­
                                                                                                     tura masset­
                                                                                                     to
                                                                                                     5: ACS prio­
                                                                                                     rità media
                                                                                                     6: ACS prio­
                                                                                                     rità bassa
                                                                                                     7: Riscalda­
                                                                                                     mento
                                                                                                     8: Raffre­
                                                                                                     scamento
                                                                                                     9: Elettrico
                                                                                                     attivo
                                                                                                     10: Elettrico
                                                                                                     reattivo


5.13       Utilizzare l'apparecchio con segnali a 0-10 V


Tab.275 Istanze di oggetti per segnali a 0-10 V
Registro    Tipo di   Descrizione                                  Risoluzione / For­    Min - Max            Accesso Codice
Modbus      dati                                                   mato                                               di visua­
                                                                                                                      lizzazio­
                                                                                                                      ne
21026       ENUM8     Ingresso PWM 10 Volt funzione soluzio­       0: Spento           0-2                    R/W      EP014
                      ne intelligente                              1: ControlloTempe­
                                                                   ratura
                                                                   2: Controllo poten­
                                                                   za
21027       UINT8     Valore ingresso da 0 a 10 Volt. Significa    0,1 V                 0 - 25               R/W      AM028
                      che dipende dall'impost funz di ingresso
                      corrente.




140                                                                                                     7854678 - v.01 - 15092023
                                                                                                                         6 Smaltimento e riciclaggio    it


6     Smaltimento e riciclaggio

6.1      Riciclaggio

Fig.29    Per tutti i paesi eccetto la Francia
                                                                                      Importante
                                                                                      La rimozione e lo smaltimento dell'apparecchio devono essere
                                                                                      effettuati da personale qualificato in conformità alle norme in
                                                                                      vigore a livello locale e nazionale.
                        MW-3000179-03


Fig.30    Per la Francia
                FR
                     Cet appareil, ses accessoires,
                     piles et cordons se recyclent

                  REPRISE           À DÉPOSER       À DÉPOSER          MW-1002249-1
              À LA LIVRAISON       EN MAGASIN     EN DÉCHÈTERIE

                              OU                OU


              Points de collecte sur www.quefairedemesdechets.fr
                        Privilégiez la répara!on de votre appareil !




7854678 - v.01 - 15092023                                                                                                                               141
    pt       1 Índice




Índice
1        Segurança . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 142
         1.1 Responsabilidades . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 142
              1.1.1       Responsabilidade do fabricante . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 142
              1.1.2       Responsabilidade do instalador . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .143
              1.1.3       Responsabilidade do utilizador . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 143

2        Sobre este manual . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 143
         2.1 Símbolos utilizados no manual . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 143

3        Descrição do produto . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 144
         3.1 Descrição geral . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 144

4        Instalação . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 144
         4.1 Definição do endereço correto . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 144
         4.2 Definição da velocidade de transmissão em baud e da paridade . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 145
         4.3 Status LED indications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 145

5        Configuração . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 146
         5.1 Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 146
         5.2 Leitura de registos múltiplos . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 146
         5.3 Escrita de registo múltiplo . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 147
         5.4 Códigos de exceção Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 148
         5.5 Tipos de dados Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 149
         5.6 Informação do aparelho principal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 149
         5.7 Configuração de aparelho único ou cascata . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .156
               5.7.1     Controlo da temperatura e da potência do sistema . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .156
               5.7.2     Ler a pressão da água . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .157
               5.7.3     Ler a temperatura de ida e de retorno . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 157
         5.8 Zonamento . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 157
               5.8.1     Endereços de zonamento . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 157
               5.8.2     Exemplos de endereços de zona . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 158
               5.8.3     Registos de zona principal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .159
               5.8.4     Contadores da zona . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 160
               5.8.5     Definir a temperatura sem o sensor da temperatura exterior . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 160
               5.8.6     Temperatura fixa de ida . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .161
               5.8.7     Controlo da temperatura ambiente numa zona . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 162
         5.9 Medidas para cascata principal . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 163
         5.10 Manutenção . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 166
         5.11 Códigos de erro . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .167
         5.12 Cenário de contingência . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 167
         5.13 Utilizar o aparelho com sinais de 0-10 V . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 168

6        Eliminação e reciclagem . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 169
         6.1 Reciclagem . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 169


1          Segurança

1.1              Responsabilidades

1.1.1              Responsabilidade do fabricante

                                                                                   Os nossos produtos são fabricados em conformidade com os requisitos
                                                                                   das várias diretivas aplicáveis. São, portanto, fornecidos com a marcação
                                                                                       e      e todos os documentos necessários. No interesse da qualidade
                                                                                   dos nossos produtos, esforçamo-nos constantemente por melhorá-los.
                                                                                   Portanto reservamo-nos o direito de modificar as especificações
                                                                                   disponibilizadas neste documento.
                                                                                   A nossa responsabilidade enquanto fabricante não pode ser invocada nos
                                                                                   seguintes casos:


142                                                                                                                                                             7854678 - v.01 - 15092023
                                                                                            2 Sobre este manual    pt

                                              Incumprimento das instruções de instalação e manutenção do aparelho.
                                              Incumprimento das instruções de utilização do aparelho.
                                              Ausência de manutenção ou manutenção insuficiente do aparelho.

1.1.2      Responsabilidade do instalador

                                            O instalador é responsável pela instalação e pela colocação em serviço
                                            inicial do aparelho. O instalador deve cumprir as seguintes instruções:
                                              Ler e respeitar as instruções constantes dos manuais fornecidos com o
                                              aparelho.
                                              Instalar o aparelho em conformidade com as leis e normas em vigor.
                                              Realizar o arranque inicial e quaisquer verificações necessárias.
                                              Fornecer explicações sobre a instalação ao utilizador.
                                              Se for necessária manutenção, avisar o utilizador da obrigação de
                                              verificar o aparelho e mantê-lo numa boa condição de funcionamento.
                                              Fornece todos os manuais de instruções ao utilizador.

1.1.3      Responsabilidade do utilizador

                                            Para garantir o bom funcionamento do sistema, deve respeitar as
                                            seguintes instruções:
                                              Ler e respeitar as instruções constantes dos manuais fornecidos com o
                                              aparelho.
                                              Contactar um técnico qualificado para realizar a instalação e arranque
                                              inicial.
                                              Pedir ao instalador que lhe explique a instalação.
                                              Pedir a um instalador qualificado para efetuar as inspeções e
                                              manutenção necessárias.
                                              Conservar os manuais de instruções em bom estado e num local
                                              próximo do aparelho.


2       Sobre este manual

2.1       Símbolos utilizados no manual

                                            Este manual utiliza vários níveis de perigo para chamar a atenção para
                                            instruções especiais. Fazemos isso para aumentar a segurança do
                                            utilizador, para evitar problemas e para garantir o correto funcionamento
                                            do aparelho.

                                                  Perigo
                                                  Risco de situações perigosas que podem resultar em ferimentos
                                                  pessoais graves.

                                                  Perigo de choque elétrico
                                                  Risco de choque elétrico.

                                                  Advertência
                                                  Risco de situações perigosas que podem resultar em ferimentos
                                                  pessoais ligeiros.

                                                  Cuidado
                                                  Risco de danos materiais.

                                                  Importante
                                                  Tenha em atenção: informações importantes.

                                                  Ver
                                                  Use como referência outros manuais ou páginas neste manual.




7854678 - v.01 - 15092023                                                                                          143
 pt                3 Descrição do produto



3             Descrição do produto

3.1                  Descrição geral

                                                                   A interface foi concebida para operar como interface de comunicação
                                                                   entre um aparelho de aquecimento e/ou arrefecimento e o sistema de
                                                                   gestão de edifícios (SGE) com base no protocolo de comunicação
                                                                   Modbus®.

Fig.31               Vista geral

                                1                                                    3

                                                        2


    90   80   90




                                                                                                                                      AD-3002799-01

         1 Sistema de Gestão de Edifícios (SGE)                                          3 Aparelho de aquecimento e/ou arrefecimento
         2 Interface
                                                                   A interface tem as seguintes funcionalidades:
                                                                       Monitorizar os aparelhos na GTC.
                                                                       Controlar as definições dos aparelhos na GTC.

Fig.32               GTW-08 Modbus                                 Os principais componentes são:
                                80                                      1   Conectores L-Bus
                             50
                                                         2              2   Comutadores DIP
                                                                        3   Conectores Modbus
                                                         3              4   LED de comunicação de estado
                                                                        5   LED de estado
                                                         4              6   Botão rotativo
         50
         60




                                                         3




                            1       6       5            3
                                                   AD-3002800-01



4             Instalação

4.1                  Definição do endereço correto

                                                                   Para se certificar de que está a usar o endereço correto para comunicar
                                                                   com o aparelho, defina o endereço correto.
Fig.33               Seletor rotativo para número de               Alterando o botão rotativo, pode definir o endereço da interface para o
                     identificação                                 aparelho conectado.


                                                                   Sep.276 Endereços da interface
                                                                   Posição                                Endereço da interface
                                                                   0                                      100Valor predefinido
                                                                   1                                      101
                                                                   2                                      102
                                                                   3                                      103
                                                                   4                                      104
                                                   AD-3001547-01   5                                      105
                                                                   6                                      106
                                                                   7                                      107


144                                                                                                                    7854678 - v.01 - 15092023
                                                                                                         4 Instalação   pt


                                                  8                                   108
                                                  9                                   109
                                                  A                                   110
                                                  B                                   111
                                                  C                                   112
                                                  D                                   113
                                                  E                                   114
                                                  F                                   115


4.2      Definição da velocidade de transmissão em baud e da paridade

                                                  Defina corretamente a velocidade de transmissão em baud e a paridade
                                                  Use os interruptores 1 e 2 para definir a velocidade de transmissão em
                                                  baud. Use os interruptores 3 e 4 para definir a paridade.
Fig.34    Comutadores DIP
                                                  Sep.277 Definições da velocidade de transmissão em baud
                                                  Interruptores                       Velocidade de transmissão em
                                                  1-2                                 baud
                                                  off - off                           9600 Bd Valor predefinido.
                                                  on - off                            19200 Bd
                                                  off - on                            38400 Bd
                                                  on - on                             57600 Bd
                                  AD-3002801-01

                                                         A velocidade de transmissão em baud predefinida é 9600 Bd



                                                  Sep.278 Definições de paridade
                                                  Interruptores                       Paridade
                                                  3-4
                                                  off - off                           Nenhum. Valor predefinido.
                                                  on - off                            Ímpar
                                                  off - on                            Par
                                                  on - on                             Nenhum


4.3      Status LED indications

                                                  The two-colour status LED on the gateway indicates the gateway's
                                                  operational status.
                                                  A green LED means the gateway is working normally. If the orange LED is
                                                  blinking, there is a problem.




                                                                                         AD-3002802-01




                                                  Sep.279 LED colour indications
                                                  Colour          State        Description
                                                  OFF                          No power, or Defect
                                                  Green           Continuous   Normal function


7854678 - v.01 - 15092023                                                                                               145
 pt   5 Configuração


                                        Green          Fast Blinking GTW-08 Modbus start-up phase
                                                       (100 ms)
                                        Red            Fixed           No Modbus communication available
                                        Orange         Fixed           No communication on L-Bus
                                        Orange         Slow blinking GTW-08 Modbus error
                                                       (500 ms)



5     Configuração

5.1     Modbus

                                        São suportados os seguintes códigos de função Modbus:


                                        Sep.280 Funções Modbus
                                        código              função
                                        03d                 Leitura de registo de retenção
                                        04d                 Leitura de registo de entrada
                                        06d                 Escrita de registo único
                                        16d                 Escrita de registo múltiplo


5.2     Leitura de registos múltiplos

                                        O código de função 03 (Hexadecimal) permite ao dispositivo condutor
                                        pedir informação ao dispositivo seguidor. A estrutura da mensagem de
                                        comando é mostrada abaixo. O formato da mensagem de comando é lido
                                        desde o byte superior até ao byte inferior, de modo a que o endereço do
                                        dispositivo seguidor apareça em primeiro lugar.


                                        Sep.281 Formato de comando "Leitura de registos múltiplos"
                                        Byte de mensagem          posição de leitura         Exemplo de entrada
                                                                                             hexadecimal
                                        Endereço do dispositi­                               64
                                        vo seguidor
                                        Código de função                                     03
                                        Registo de início         Superior                   00
                                                                  Inferior                   20
                                        Quantidade                Superior                   00
                                                                  Inferior                   04
                                        CRC-16                    Inferior                   xx
                                                                  Superior                   xx

                                        Neste exemplo, o registo de início aponta para o 32.º registo decimal, e os
                                        comandos de quantidade a ler até ao 35.º registo decimal.


                                        Sep.282 Mensagens normais de resposta 'Leitura de registos múltiplos'
                                        Byte de mensagem          posição de leitura         Exemplo de saída he­
                                                                                             xadecimal
                                        Endereço do dispositi­                               64
                                        vo seguidor
                                        Código de função                                     03
                                        Contagem de bytes                                    06
                                        Registo de início         Superior                   xx
                                                                  Inferior                   xx
                                        Próximo registo           Superior                   xx


146                                                                                          7854678 - v.01 - 15092023
                                                                                           5 Configuração       pt


                                       Byte de mensagem          posição de leitura      Exemplo de saída he­
                                                                                         xadecimal
                                                                 Inferior                xx
                                       Último registo            Superior                xx
                                                                 Inferior                xx
                                       CRC-16                    Inferior                xx
                                                                 Superior                xx

                                       Neste exemplo, os registos são devolvidos com os dados do seguidor.

                                             Os registos vazios (xx) no exemplo voltarão com os dados do
                                             seguidor numa resposta normal. Este exemplo mostra 3 registos
                                             como resposta para o exemplo, mas uma resposta pode ter mais
                                             do que isso


5.3      Escrita de registo múltiplo

                                       O código de função 10 (Hexadecimal) permite ao dispositivo condutor
                                       escrever informações no dispositivo seguidor. A estrutura da mensagem
                                       de comando é mostrada abaixo. O formato da mensagem de comando é
                                       lido desde o byte superior até ao byte inferior, de modo a que o endereço
                                       de desfasamento apareça em primeiro lugar.


                                       Sep.283 Formato de comando "Escrita de registos múltiplos"
                                       Byte de mensagem          posição de leitura      Exemplo de saída he­
                                                                                         xadecimal
                                       Endereço de desfasa­                              64
                                       mento
                                       Código de função                                  10
                                       Registo de início         Superior                00
                                                                 Inferior                20
                                       Quantidade                Superior                00
                                                                 Inferior                04
                                       Contagem de bytes                                 08
                                       Valor de registo de iní­ Superior                 xx
                                       cio
                                                                 Inferior                xx
                                       Valor de próximo regis­ Superior                  xx
                                       to
                                                                 Inferior                xx
                                       Valor de próximo regis­ Superior                  xx
                                       to
                                                                 Inferior                xx
                                       Último valor de registo   Superior                xx
                                                                 Inferior                xx
                                       CRC-16                    Inferior                xx
                                                                 Superior                xx

                                       Nas instâncias supra, o pedido de comando será escrito desde o registo
                                       decimal 32 até ao registo decimal 35.

                                             Os registos vazios (xx) supra terão de ser definidos com valores
                                             do registo decimal 32 ao registo decimal 35, antes de enviar um
                                             pedido.




7854678 - v.01 - 15092023                                                                                       147
 pt   5 Configuração




                                    Sep.284 Mensagens normais de resposta 'Escrita de registos múltiplos'
                                    Byte de mensagem        posição de leitura        Exemplo de entrada
                                                                                      hexadecimal
                                    Endereço de desfasa­                              00
                                    mento
                                    Código de função                                  03
                                    Registo de início       Superior                  00
                                                            Inferior                  20
                                    Quantidade              Superior                  00
                                                            Inferior                  04
                                    CRC-16                  Inferior                  xx
                                                            Superior                  xx

                                    Nas instâncias supra, o dispositivo de desfasamento responderá com uma
                                    mensagem indicando que o registo 32 até ao registo 35 são afetados pelo
                                    comendo de escrita.

5.4     Códigos de exceção Modbus


                                    Sep.285 Códigos de exceção Modbus
                                    Código de exceção       Designação                Descrição
                                    01 (01 hex)             Função ilegal             O SGE está a pedir um
                                                                                      código de função não
                                                                                      suportado
                                    02 (02 hex)             Endereço de dados ile­ O SGE está a pedir ao
                                                            gal                    aparelho BDR um en­
                                                                                   dereço de palavra fora
                                                                                   dos limites
                                    03 (03 hex)             Valor de dados ilegal     O SGE está a definir
                                                                                      um valor fora de limites
                                                                                      para o endereço de
                                                                                      palavra referente ao
                                                                                      aparelho BDR
                                    04 (04 hex)             Falha de desfasamen­      Escrita de endereço de
                                                            to de dispositivo         palavra em curso. Es­
                                                                                      crita não terminada no
                                                                                      aparelho BDR
                                    10 (0A hex)             Caminho para interfa­     Aparelho BDR não de­
                                                            ce não disponível         tetado por GTW-08
                                                                                      Modbus
                                    11 (0B hex)             O dispositivo visado      O endereço de palavra
                                                            pela interface não res­   pedido ainda não foi li­
                                                            ponde                     do por GTW-08
                                                                                      Modbus a partir do
                                                                                      aparelho BDR




148                                                                                   7854678 - v.01 - 15092023
                                                                                                             5 Configuração      pt


5.5       Tipos de dados Modbus


Sep.286 Tipos de dados Modbus
Tipo de dados           Descrição                Código     Código     Acesso por                            Valor mín - máx
                                                 da função da função
                                                 de leitura de escrita
UINT8/ENUM8             Inteiro não sinalizado 03d            16d        registo único, em que os dados      0 – 255
                        de 8-bit                                         se encontram no byte inferior do
                                                                         registo
INT8                    Inteiro sinalizado de    03d          16d        registo único, em que os dados      -128 – 127
                        8-bit                                            se encontram no byte inferior do
                                                                         registo
UINT16                  Inteiro não sinalizado 03d            16d        registo único                       0 – 65536
                        de 16-bit
INT16                   Inteiro sinalizado de    03d          16d        registo único                       -32768 – 32767
                        16-bit
UINT32                  Inteiro não sinalizado 03d            16d        dois registos                       0 – 4294967295
                        de 32-bit
INT32                   Inteiro sinalizado de    03d          16d        dois registos                       -2147483648 –
                        32-bit                                                                               2147483647
OCTETSTRING             Pares consecutivos   03d              16d        Lido ou escrito em conjuntos de 0 – 50 caracteres.
                        de 8-bit UINT8 arma­                             1 a 25 registos consecutivos, de­
                        zenados em pares                                 pendendo do número de UINT8
                        para um registo de                               especificados para OCTETS­
                        16-bit                                           TRING.
VISIBLESTRING           Pares consecutivos   03d              16d        Lido ou escrito em conjuntos de     0 – 50 caracteres (in­
                        de caracteres de 8­                              1 a 25 registos consecutivos, de­   cluindo delimitador).
                        -bit ASCII armazena­                             pendendo do número de carac­        As cadeias de carac­
                        dos em pares para                                teres especificados para o VISI­    teres terminam num
                        um registo de 16-bit                             BLESTRING.                          delimitador zero.


5.6       Informação do aparelho principal

                                                         Pode encontrar todos os registos Modbus relevantes aqui para o aparelho
                                                         principal.
                                                         Os códigos visualizados neste manual são os mesmos que os nomes
                                                         amigáveis referidos noutros manuais.

                                                               Os registos Modbus relevantes para cascata e zoneamento
                                                               encontram-se noutros capítulos.

                                                               R é acesso de leitura e W é acesso de escrita.



Sep.287 Registos de aparelho
Registo      Tipo de        Descrição                      Resolução/Formato             Mín. - Máx.         Acesso       Código
Modbus       dados                                                                                                        visualiza­
                                                                                                                          do
272          UINT8          Potência atual do sistema re­ 1%                             0 - 100             R
                            cebida do Gestor de Consu­
                            mo da zona
275          UINT8          Bitfield procura calor por zo­ Consulte o quadro seguin­ 0 – 255                 R
                            na: Zone Nbr, Ajuste potên­ te Sep.288, página 151
                            cia, ajuste Temperatura, Tipo
                            Procura Calor
277          UINT16         Lista de erros de todos os                                   0 – 65535           R
                            dispositivos conectados ao
                            sistema



7854678 - v.01 - 15092023                                                                                                        149
 pt   5 Configuração


Registo    Tipo de     Descrição                      Resolução/Formato           Mín. - Máx.         Acesso      Código
Modbus     dados                                                                                                  visualiza­
                                                                                                                  do
279        UINT8       Lista da informação relativa   Consulte o quadro seguin­                       R
                       ao estado da saída 2 de to­    te Sep.289, página 152
                       dos os dispositivos conecta­
                       dos ao sistema
280        UINT8       Lista da informação relativa   Consulte o quadro seguin­                       R
                       ao estado da saída 2 de to­    te Sep.290, página 152
                       dos os dispositivos conecta­
                       dos ao sistema
384        INT16       Temperatura exterior instan­   0,01 °C                     -70 – 70            R
                       tânea
385        ENUM8       Modo sazonal ativo (verão/     0:                          0–3                 R
                       inverno)                       Inverno
                                                      1: Proteção antigelo
                                                      2: Banda neutra verão
                                                      3: Verão
400        INT16       Temperatura de ida do apa­ 0,01 °C                         -327,67 – 327,68    R           AM016
                       relho. A temperatura da água
                       que vai à instalação.
401        INT16       Temperatura de retorno do   0,01 °C                        -327,67 – 327,68    R           AM018
                       aparelho. A temperatura da
                       água que vem da instalação.
402        INT16       Temperatura dos produtos       0,01 °C                     -20 – 120           R           AM036
                       da combustão evacuados
403        INT16       Temperatura de ida da bom­     0,01 °C                     -20 – 120           R           HM001
                       ba de calor
404        INT16       Temperatura de retorno da      0,01 °C                     -20 – 120           R           HM002
                       bomba de calor
408        UINT16      Ajuste da temperatura de ida 0,01 °C                       0 – 655,35          R           DM004
                       da água quente sanitária
409        UINT8       Pressão de água no circuito    0,1 bar                     0–3                 R           AM019
                       primário
411        ENUM8       Estado principal atual do      Consulte o quadro seguin­                       R           AM012
                       aparelho.                      te Sep.291, página 152
412        ENUM8       Subestado atual do apare­      Consulte o quadro seguin­                       R           AM014
                       lho.                           te Sep.292, página 153
413        UINT16      Potência relativa atual do     %                           0 – 100             R           AM024
                       aparelho
415        UINT8       Número total de arranques      0,1 µA                      0 – 25              R           GM008
                       do gerador de calor para
                       aquecimento e água quente
                       sanitária
419        UINT32      Número total de arranques      1 Unidades                  0 – 4294967295      R           PC002
                       do gerador de calor para
                       aquecimento e água quente
                       sanitária
421        UINT32      Número total de horas que o    1 Horas                     0 – 4294967295      R           PC003
                       aparelho esteve a produzir
                       energia para aquecimento
                       central e AQS
423        UINT32      Número de arranques da pri­ 1 Unidades                     0 – 4294967295      R           AC030
                       meira fase do apoio elétrico
425        UINT32      Número de horas de funcio­     1 Horas                     0 – 4294967295      R           AC028
                       namento da primeira fase do
                       apoio elétrico
427        UINT32      Número de arranques da se­ 1 Unidades                      0 – 4294967295      R           AC031
                       gunda fase do apoio elétrico




150                                                                                                  7854678 - v.01 - 15092023
                                                                                                                   5 Configuração    pt


Registo      Tipo de        Descrição                          Resolução/Formato           Mín. - Máx.           Acesso      Código
Modbus       dados                                                                                                           visualiza­
                                                                                                                             do
429          UINT32         Número de horas de funcio­ 1 Horas                             0 – 4294967295        R           AC029
                            namento da segunda fase do
                            apoio elétrico
431          UINT32         Nº horas que o aparelho es­        1 Horas                     0 – 4294967295        R           AC001
                            teve ligado à corrente elétri­
                            ca
433          UINT32         Energia consumida em               1 kWh                       0 – 4294967295        R           AC005
                            aquecimento central (kWh)
435          UINT32         Energia consumida em água          1 kWh                       0 – 4294967295        R           AC006
                            quente sanitária (kWh)
437          UINT32         Energia consumida em arre­         1 kWh                       0 – 4294967295        R           AC007
                            fecimento (kWh)
439          UINT32         Energia total consumida            1 kWh                       0 – 4294967295        R/W
                            (kWh)
441          UINT32         Energia consumida pelo             1 kWh                       0 – 4294967295        L/E         AC018
                            apoio
443          UINT32         Energia térmica total forneci­ 1 kWh                           0 – 4294967295        L/E
                            da (kWh)
445          UINT32         Energia térmica fornecida          1 kWh                       0 – 4294967295        L/E         AC008
                            para aquecimento central
                            (kWh)
447          UINT32         Energia térmica fornecida          1 kWh                       0 – 4294967295        L/E         AC009
                            para água quente sanitária
                            (kWh)
449          UINT32         Energia térmica fornecida          1 kWh                       0 – 4294967295        L/E         AC010
                            para arrefecimento (kWh)
451          UINT32         Energia fornecida pelo apoio 1 kWh                             0 – 4294967295        L/E         AC019
                            elétrico ou hidráulico
459          UINT16         Velocidade atual da bomba          0,1%                        0 – 100               L/E         AM010
460          UINT32         Potência atual do aparelho         0,01 kW                     0 – 4294967295        R           AM047
9230         UINT16         COP instantâneo calculado          0,001                       0–1                   R           HM031
9231         UINT16         Limite COP que ativa a co­         0,001                       0–1                   R           HM032
                            mutação entre o funciona­
                            mento da bomba de calor e
                            da caldeira


                                                             Sep.288 Campos de bits de 275
                                                             275                                   Campo de bits
                                                             Lista da informação relativa ao es­   0: Zonas diretas passíveis de fun­
                                                             tado da saída 1 de todos os dispo­    cionar
                                                             sitivos conectados ao sistema         1: Circuitos combinados passíveis
                                                                                                   de funcionar
                                                                                                   2: Todas as válvulas abertas/
                                                                                                   bombas a funcionar em segurança
                                                                                                   3: Pedido de aquecimento manual
                                                                                                   ativo
                                                                                                   4: Arrefecimento possível
                                                                                                   5: Circuitos AQS passíveis de fun­
                                                                                                   cionar
                                                                                                   6: Conjunto do motor térmico ativo
                                                                                                   7: Enchimento




7854678 - v.01 - 15092023                                                                                                            151
 pt   5 Configuração



                                    Sep.289 Campos de bits de 279
                                     279                                    Campo de bits
                                     Lista da informação relativa ao es­    0: Chama Ativa
                                     tado da saída 1 de todos os dispo­     1: Bomba de calor Ativa
                                     sitivos conectados ao sistema          2: Backup elétrico 1 Ativo
                                                                            3: Backup elétrico 2 Ativo
                                                                            4: Backup elétrico AQS Ativo
                                                                            5: Manutenção necessária
                                                                            6: Desligamento / Reset necessário
                                                                            7: Baixa pressão da água


                                    Sep.290 Campos de bits de 280
                                     280                                    Campo de bits
                                     Lista da informação relativa ao es­    0: Bomba
                                     tado da saída 1 de todos os dispo­     1: Válvula de 3 vias aberta
                                     sitivos conectados ao sistema          2: Válvula de 3 vias
                                                                            3: Válvula de 3 vias fechada
                                                                            4: AQS ativa
                                                                            5: CH ativo
                                                                            6: Arrefecimento ativo


Sep.291 AM012 - Estado
Código      Texto visualizado      Explicação
0           Em espera              O aparelho está em modo de vigília.
1           Procura calor          Um pedido de aquecimento está ativo.
2           Arranque do gerador    O aparelho arranca.
3           Gerador AQC            O aparelho está ativo para aquecimento central.
4           Gerador AQS            O aparelho está ativo para água quente sanitária.
5           Paragem do gerador     O aparelho parou.
6           Pós-Funcionam Bomba    A bomba está ativa depois de o aparelho ter parado.
7           Arrefecimento ativo    O aparelho está ativo para arrefecimento.
8           Paragem controlada     O aparelho não arranca porque não estão satisfeitas as condições de ar­
                                   ranque.
9           Bloqueio               Um modo de bloqueio está ativo.
10          Bloqueio c/rearme      Um modo de bloqueio com rearme está ativo.
11          Teste carga mín        O modo de teste a carga parcial para aquecimento central está ativo.
12          Teste carga AqC máx    O modo de teste a carga total para aquecimento central está ativo.
13          Teste carga AQS máx    O modo de teste a carga total para água quente sanitária está ativo.
15          Pedido aquec manual    Um pedido de aquecimento manual para aquecimento central ativo.
16          Proteção antigelo      O modo de proteção antigelo está ativo.
17          Purga                  O programa de purga está em funcionamento.
18          Unid ctrl arrefec      O ventilador trabalha para arrefecer o interior do aparelho.
19          Reinicializ em curso   O aparelho reinicializa.
20          Enchimento automátic   O aparelho enche a instalação.
21          Interrompido           O aparelho parou. Tem de ser reiniciado manualmente.
22          Calibração forçada     A função de calibração forçada está ativa.
23          Modo teste fábrica     O modo de teste de fábrica está ativo.
24          Equilíbrio hidrául     O modo de equilíbrio hidráulico está ativo.
200         Modo dispositivo       A interface do serviço de manutenção comanda as funções do aparelho.
254         Desconhecido           O estado atual do aparelho não se encontra definido.




152                                                                                     7854678 - v.01 - 15092023
                                                                                            5 Configuração   pt



Sep.292 AM014 - Subestado
Código        Texto visualizado      Explicação
0             Em espera              O aparelho aguarda por um processo ou uma ação.
1             Anticiclo              O aparelho aguarda para se reiniciar porque houve demasiados pedidos
                                     de aquecimento consecutivos (função anti ciclo-curto).
2             Fechar Válv Hidrául    Uma válvula hidráulica externa é aberta quando esta opção está ligada ao
                                     aparelho. Uma placa externa opcional deve ser ligada para acionar a vál­
                                     vula.
3             Parar bomba            O aparelho faz arrancar a bomba.
4             Aguard Condiç Arranq   O aparelho aguarda que a temperatura satisfaça as condições de arran­
                                     que.
10            Fechar Válv Gás Ext    Uma válvula de gás externa é aberta quando esta opção está ligada ao
                                     aparelho. Uma placa externa opcional deve ser ligada para acionar a vál­
                                     vula.
11            Arranq p/válv fumos    O ventilador trabalha mais rapidamente, antes de a válvula de fumos ser
                                     aberta.
12            Fechar válvula fumos   A válvula de fumos abre.
13            Ventil p/Pré-Purga     O ventilador trabalha mais rapidamente para realizar a pré-purga.
14            Aguard.Sinal Desbloq   O aparelho aguarda que a entrada de bloqueio feche.
15            CmdOn Queim p/Un.Seg   Um comando para arranque do queimador é enviado para a unidade de
                                     segurança.
16            Teste Vps              O teste de controlo da válvula está ativo.
17            Pré-acendimento        A ignição começa antes da válvula de gás abrir.
18            Acendimento            A ignição está ativa.
19            Teste chama            A deteção de chama está ativa após a ignição.
20            Purga intermédia       O ventilador trabalha para purgar o permutador de calor depois duma igni­
                                     ção falhada.
21            Gerador a arrancar     Gerador está na fase de arranque.
30            Pto.ajust.Int.Normal   O aparelho trabalha para atingir o valor pretendido.
31            Pto.ajust.Int.Limit.   O aparelho trabalha para atingir o valor interno reduzido pretendido.
32            Ctrl.Potência Normal   O aparelho trabalha ao nível de potência pretendido.
33            Ctrl.Potê.Grad.Nív.1   A modulação é parada devido a uma mudança mais rápida da temperatura
                                     do permutador de calor do que o gradiente de nível 1.
34            Ctrl.Potê.Grad.Nív.2   A modulação é regulada para carga parcial devido a uma mudança mais
                                     rápida da temperatura do permutador de calor do que o gradiente de nível
                                     2.
35            Ctrl.Potê.Grad.Nív.3   O aparelho está em modo de bloqueio devido a uma mudança mais rápida
                                     da temperatura do permutador de calor do que o gradiente de nível 3.
36            Ctr.Potê.Prote.Chama   A potência do queimador é aumentada devido a um sinal de ionização bai­
                                     xo.
37            Tempo estabilização    O aparelho está em tempo de estabilização. As temperaturas deverão es­
                                     tabilizar e as proteções térmicas são desligadas.
38            Arranque frio          O aparelho funciona em carga de arranque para evitar o ruído de arranque
                                     a frio.
39            Reinício AqC           O aparelho retoma o aquecimento central após uma interrupção para água
                                     quente sanitária.
40            Un.Seg Retira Queim.   O pedido do queimador é removido da unidade de segurança.
41            Ventil. P/Pós-Purga    O ventilador trabalha para purgar o permutador de calor depois de o apa­
                                     relho ter parado.
42            Abrir Válv Fumos Ext   A válvula de gás externa fecha.
43            PararVent RpmVálvFum   O ventilador trabalha mais lentamente, antes da válvula de fumos ser fe­
                                     chada.
44            Parar ventilador       O ventilador parou.
45            PotêLimit por Tfumos   A potência do aparelho é reduzida para baixar a temperatura dos fumos.
46            Instal. Enchim. auto   O dispositivo de enchimento automático enche a instalação. A instalação
                                     estava vazia.


7854678 - v.01 - 15092023                                                                                       153
 pt   5 Configuração


Código      Texto visualizado      Explicação
47          Enchimento Auto Máx.   O dispositivo de enchimento automático enche a instalação. A pressão da
                                   água na instalação estava baixa.
48          Ponto ajust reduzido   A temperatura de ida pretendida é reduzida para proteger o permutador de
                                   calor.
49          Adaptaç compensação    Correção da compensação para modulador da válvula de gás em curso.
60          Pós-funcionam Bomba    A bomba está ativa depois de o aparelho ter parado, de modo a levar o ca­
                                   lor restante para o sistema.
61          Arranque bomba         A bomba parou.
62          Abrir Válv Hidráulic   A válvula hidráulica externa fecha.
63          Inic.tempo anticiclo   Ativa a duração do período entre dois ciclos de produção de aquecimento
                                   central.
65          Compressor autoriz.    O compressor não está autorizado a arrancar. A caldeira de apoio ou a re­
                                   sistência elétrica de apoio está ligada para satisfazer o pedido de aqueci­
                                   mento.
66          BC Tmáx apoio on       A bomba de calor parou porque a temperatura de ida interna é superior ao
                                   limite definido. A caldeira de apoio ou a resistência elétrica de apoio está
                                   em produção.
67          Limite BC ext off      O compressor não está autorizado a arrancar porque a temperatura exteri­
                                   or está fora dos limites definidos. A caldeira de apoio ou a resistência elé­
                                   trica de apoio está ligada para satisfazer o pedido de aquecimento.
68          Paragem BC híbrida     O compressor parou porque o rendimento é insuficiente. A caldeira de
                                   apoio está ligada.
69          Descongelamento c/BC   A unidade exterior realiza uma operação de descongelamento com o com­
                                   pressor. As temperaturas da água são suficientes para o funcionamento
                                   sem apoio de uma caldeira de apoio ou resistência elétrica de apoio.
70          Descongelam.c/apoio    A operação de descongelamento parou porque a temperatura de ida inter­
                                   na é demasiado baixa. A caldeira de apoio ou a resistência elétrica de
                                   apoio arrancou para aumentar a temperatura de ida interna.
71          Descongelam.BC apoio   A temperatura de ida interna é baixa devido à operação de descongela­
                                   mento. A caldeira de apoio ou a resistência elétrica de apoio arrancou para
                                   evitar que a temperatura continue a descer.
72          Apoio bomba origem     Indica o tempo de funcionamento da bomba da fonte quando o compres­
                                   sor para. Este funcionamento da bomba da fonte só se destina a bombas
                                   de calor geotérmicas. A caldeira de apoio ou a resistência elétrica de apoio
                                   ainda está em produção.
73          Ida BC acima de Tmáx   A bomba de calor e a caldeira de apoio ou resistência elétrica de apoio pa­
                                   raram. A temperatura de ida interna é superior ao limite definido.
74          Pós-func bomba fonte   Indica o tempo de funcionamento da bomba da fonte quando o compres­
                                   sor para. Este funcionamento da bomba da fonte só se destina a bombas
                                   de calor geotérmicas.
75          BC off humidade alta   A bomba de calor parou no modo de arrefecimento. O sensor de humidade
                                   detetou demasiada humidade de condensação.
76          BC off caudal água     A bomba de calor parou porque o caudal de água no permutador é dema­
                                   siado baixo.
78          P.definição humidade   O ponto de definição da água de arrefecimento aumentou para evitar a
                                   condensação.
79          Geradores autoriz      O compressor e a caldeira de apoio ou a resistência elétrica de apoio não
                                   estão autorizados a arrancar para um pedido de aquecimento ou água
                                   quente sanitária.
80          BC autorizou arrefec   O compressor não tem autorização para arrancar para um pedido de arre­
                                   fecimento.
81          BC para temp ext       O compressor não tem autorização para arrancar porque a temperatura
                                   exterior está fora dos limites definidos.
82          BC off Tmáx ida        A bomba de calor está desligada porque a temperatura de ida interna é su­
                                   perior ao limite definido para o modo de arrefecimento.
83          Purga válv bomba AqC   A bomba da água está ligada e a válvula de zona está na posição de
                                   aquecimento durante a purga.
84          Purga válv bomba AQS   A bomba da água está ligada e a válvula de zona está na posição de água
                                   quente sanitária durante a purga.

154                                                                                     7854678 - v.01 - 15092023
                                                                                           5 Configuração       pt


Código        Texto visualizado      Explicação
85            Purga válvula AqC      A bomba da água está desligada e a válvula de zona está na posição de
                                     aquecimento durante a purga.
86            Purga válvula AQS      A bomba da água está desligada e a válvula de zona está na posição de
                                     água quente sanitária durante a purga.
88            BL apoio off           Quando a entrada BL está ativa, a caldeira de apoio ou a resistência elétri­
                                     ca de apoio não tem autorização para arrancar para um pedido de aqueci­
                                     mento.
89            BL BC off              Quando a entrada BL está ativa, o compressor não tem autorização para
                                     arrancar para um pedido de aquecimento ou arrefecimento.
90            BL BC apoio off        Quando a entrada BL está ativa, o compressor e a caldeira de apoio ou a
                                     resistência elétrica de apoio não têm autorização para arrancar para um
                                     pedido de aquecimento.
91            Tarifa baixa           Quando a entrada BL está ativa, o período de tarifa baixa está ativo.
92            FV com BC              Quando a entrada BL está ativa, só o compressor tem autorização para ar­
                                     rancar quando está disponível energia fotovoltaica.
93            BC fotovolt e apoio    Quando a entrada BL está ativa, o compressor e a caldeira de apoio ou a
                                     resistência elétrica de apoio têm autorização para arrancar quando está
                                     disponível energia fotovoltaica.
94            Rede inteligente SG    Quando a entrada BL está ativa, a lógica de controlo da rede inteligente
                                     está ativa.
95            Aguarda Pressão Água   A caldeira está no estado de espera até que a pressão da água seja sufici­
                                     ente. O programa de purga não arrancará.
96            Nenhum Produtor Disp   Potência de aquecimento não está disponível no sistema.
97            PotêncMínAumentada     O modulador da válvula do gás não pode compensar a qualidade do gás
                                     altamente calórico. A potência mínima é aumentada durante uma hora pa­
                                     ra manter o queimador em funcionamento. O intervalo de modulação da
                                     caldeira é limitado durante este modo.
98            PotênciaMáxReduzida    O modulador da válvula do gás não pode compensar a qualidade do gás
                                     pouco calórico. A potência máxima é diminuída para manter o queimador
                                     em funcionamento. O intervalo de modulação da caldeira é limitado duran­
                                     te este modo.
102           Bomba arref grat off   A bomba de calor funciona no modo de arrefecimento gratuito enquanto a
                                     bomba de água do aquecimento central está desligada.
103           Bomba arref grat on    A bomba de calor funciona no modo de arrefecimento gratuito enquanto a
                                     bomba de água do aquecimento central está ligada.
104           Pré-func bomba fonte   A bomba da fonte liga-se antes de o compressor arrancar. Este funciona­
                                     mento da bomba da fonte só se destina a bombas de calor geotérmicas.
105           Modo calibração        O processo eletrónico calibra a combustão.
106           Bloqueio ativo         A função de bloqueio de entrada está ativa.
107           Aquecimento            Após o pedido de aquecimento, o compressor irá arrancar (LIGADO, mas
                                     sem autorização para DESLIGAR) durante um determinado período.
108           Descongel. curativo    Descongelamento curativo do evaporador está ativo. A válvula de gás de
                                     aquecimento (VGA) está aberta para desviar toda a energia do compres­
                                     sor para o evaporador, de modo a remover o gelo.
109           Descong. preventivo    Descongelamento preventivo do evaporador está ativo. A válvula de gás
                                     de aquecimento (VGA) irá abrir e fechar para distribuir a energia do com­
                                     pressor num determinado ciclo entre o acumulador AQS e o evaporador,
                                     de modo a prevenir a congelação.
200           Inicializaç Concluíd   A inicialização está concluída.
201           Iniciando Csu          A CSU está a inicializar.
202           A Iniciar Identific    Os identificadores estão a inicializar.
203           A Iniciar Parâm Bloq   Os parâmetros de bloqueio estão a inicializar.
204           A Iniciar Unid Segur   A unidade de segurança está a inicializar.
205           Iniciando Bloqueio     O bloqueio está a inicializar.
254           Estado desconhecido    O subestado não está definido.
255           ResetExcUnSegAguar1h   A unidade de segurança está a bloquear devido a demasiados rearmes.
                                     Aguarde 60 minutos ou desligue e volte a ligar a alimentação elétrica.



7854678 - v.01 - 15092023                                                                                       155
 pt     5 Configuração


5.7       Configuração de aparelho único ou cascata

5.7.1      Controlo da temperatura e da potência do sistema

                                                            Se controlar o sistema com a interface, o pedido de aquecimento
                                                            das zonas será ignorado.


Sep.293 Temperatura e potência
Registo        Tipo de dados           Descrição                                        Resolução/Formato           Acesso
Modbus
256            UINT8                   Potência                                         %                           L/E
257            UINT16                  Temperatura                                      0.01 °C                     L/E
258            ENUM8                   Tipo de algoritmo                                Sep.294, página 156         L/E
259            ENUM8                   Tipo de aqueci                                   Sep.295, página 156         L/E
272            UINT8                   Pot. atual sistema                               1                           R


                                                  Sep.294 Tipo de algoritmo
                                                   Valor       Descrição
                                                   0           Gestão remota para temperatura e potência
                                                   1           Gestão remota para potência
                                                   2           Gestão remota para temperatura
                                                   3           Apenas televigilância.


                                                  Sep.295 Tipo de pedido de aquecimento
                                                   Valor
                                                   0           Em espera
                                                   7           Aquecimento
                                                   8           Arrefecimento


                                                            A potência pedida no registo 256 está relacionada com a potência
                                                            mínima e máxima do sistema. Pode usar o registo 272 para
                                                            verificar a entrada real de potência após um pedido.

                                                            Importante
                                                            O registo 258 deve ser escrito em primeiro lugar. Se o registo 258
                                                            ainda estiver definido para 3, os restantes registos não podem ser
                                                            usados.


Sep.296 Exemplos de controlo de temperatura e potência
Registo Modbus                 258       256            257                    259          Comentário
Só quero monitorizar o meu     3         x              x                      x
sistema
Quero desligar o meu sistema 0           x              x                      0
Quero aquecer o meu sistema 1            0 = 0%         x                      7            0% é a saída de potência mínima
com potência mínima                                                                         em kW do sistema
Quero aquecer o meu sistema 1            100 =          x                      7            100% é a saída de potência máxima
com potência máxima                      100%                                               em kW do sistema
Quero aquecer o meu sistema 0            60 = 60%       5000 = 50 °C           7            O sistema vai alcançar a temperatu­
através da definição de potên­                                                              ra solicitada e não vai exceder a so­
cia e temperatura.                                                                          licitação de potência.




156                                                                                                      7854678 - v.01 - 15092023
                                                                                                                   5 Configuração         pt


Registo Modbus                       258          256            257                259            Comentário
Quero aquecer o meu sistema 2                     x              7500 = 75 °C       7
com uma temperatura fixa.
Quero arrefecer o meu siste­         2            x              1500 =15 °C        8
ma com uma temperatura fi­
xa.


                                                                  Valores de x não são usados para esse exemplo em particular.


5.7.2      Ler a pressão da água


Sep.297 Pressão da água
Registo          Tipo de da­   Descrição                                                       Resolução/   Mín. - Máx.        Código vi­
Modbus           dos                                                                           Formato                         sualizado
409              UINT8         Pressão de água no circuito primário                            0,1 bar      0,0 – 3,0          AM019


5.7.3      Ler a temperatura de ida e de retorno


Sep.298 Temperatura de ida e de retorno para aparelho único e cascata
Registo          Tipo de da­   Descrição                                                       Resolução/   Mín. - Máx.        Código vi­
Modbus           dos                                                                           Formato                         sualizado
400              INT16         Temperatura de ida atual do sistema recebida do Ges­ 0,01 °C                 -327,68 -          AM016
                               tor de Consumo da zona                                                       327,68
401              INT16         Temperatura de retorno atual do sistema recebida do             0,01 °C      -327,68 -          AM018
                               Gestor de Consumo da zona                                                    327,68
7101             INT16         Temperatura de ida da cascata                                   0,01 °C      -327,68 –          NM001
                                                                                                            327,68
7163             INT16         Temperatura de retorno da cascata                               0,01 °C      -327,68 –          NM165
                                                                                                            327,68


5.8       Zonamento

5.8.1      Endereços de zonamento

                                                            Neste capítulo vai encontrar o número de zonas definidas, o tipo e qual a
                                                            placa de controlo relacionada.


Sep.299 Ler número de zonas
Registo          Tipo de dados                 Descrição                                                    Formato            Acesso
Modbus
189              UINT8                         Counter of zone detected                                     0 - 127            R


Sep.300 Função de zona com código de apresentação CP02X e tipo de dispositivo
Zona       1          2          3         4            5         6         7           8         9         10          11         12
Função     641        1153       1665      2177         2689      3201      3713        4225      4737      5249        5761       6273
Disposi­ 645          1157       1669      2181         2693      3205      3717        4229      4741      5253        5765       6277
tivo


                                                                  Ver
                                                                  Documentação do aparelho aplicável.




7854678 - v.01 - 15092023                                                                                                                 157
 pt     5 Configuração



                                                   Sep.301 Descrição da zona
                                                   Descrição da zona                    Todos os tipos disponíveis
                                                   Tipo de dispositivo                  ZZ: categoria de dispositivo
                                                                                        YY: número na categoria
                                                                                        00: CU-GH
                                                                                        01: CU-OH
                                                                                        02: EHC
                                                                                        14: MK
                                                                                        19: SCB
                                                                                        1B: EEC
                                                                                        1E: Gateway
                                                   Tipo de função                       Inabilita
                                                                                        Direta
                                                                                        Circuito de mistura
                                                                                        Piscina
                                                                                        Alta temperatura
                                                                                        Ventiloconvetor
                                                                                        Acumulador AQS
                                                                                        AQS Elétrico
                                                                                        Programa horário
                                                                                        Calor de processo
                                                                                        AQS Estratificado
                                                                                        Acumul.Interno AQS
                                                                                        AcumulComercial AQS
                                                                                        Ocupado


5.8.2      Exemplos de endereços de zona


Sep.302 Para um aparelho equipado com CU-GH06
Zona                     Endereço                                                                   Placa
Zona 1                   641 e 645 = CircuitA0                                                      CU-GH06


Sep.303 Para um aparelho equipado com CU-GH06 e SCB-02
Zona                     Endereço                                                                   Placa
Zona 1                   641 e 645 = CircuitA0                                                      CU-GH06
Zona 2                   1153 e 1157 = CircuitA1                                                    SCB-02
Zona 3                   1665 and 1669 = AQS                                                        SCB-02


Sep.304 Para um aparelho equipado com CU-GH08 e SCB-10 e a AQS é gerida por CU-GH08
Zona                     Endereço                                                                   Placa
Zona 1                   641 e 645 = CircuitA0                                                      CU-GH08
Zona 2                   1153 e 1157 = AQS                                                          CU-GH08
Zona 3                   1665 e 1669 = CircuitA1                                                    SCB-10
Zona 4                   2177 e 2181 = CircuitB1                                                    SCB-10
Zona 5                   2689 e 2693 = AQS1                                                         SCB-10


                                                         Importante
                                                         Verifique o seletor rotativo na placa em relação à posição correta
                                                         para essa zona.




158                                                                                                  7854678 - v.01 - 15092023
                                                                                                                5 Configuração      pt



Sep.305 Para um aparelho equipado com CU-OH02 e SCB-10
Zona                         Endereço                                                                         Placa
Zona 1                       641 e 645 = CircuitA1                                                            SCB-10
Zona 2                       1153 e 1157 = CircuitB1                                                          SCB-10
Zona 3                       1665 e 1669 = AQS1                                                               SCB-10


Sep.306 Para um aparelho equipado com EHC-04 e SCB-04
Zona                         Endereço                                                                         Placa
Zona 1                       641 e 645 = CircuitA0                                                            EHC-04
Zona 2                       1153 e 1157 = AQS                                                                EHC-04
Zona 3                       1665 e 1669 = CircuitB                                                           SCB-04


5.8.3      Registos de zona principal


Sep.307 Informação do código visualizado da zona principal
Registo    Tipo de       Descrição                                   Resolução             Mín. -    Acesso      Código visualizado
Modbus     dados                                                                           Máx.
1100       INT16         Medição temperatura de ida ou tempera­ 0,01 °C                    -10 –     R           CM040
                         tura AQS da zona                                                  140
1101       UINT16        Ajuste atual da temperatura de ida da       0,01 °C               0 – 150   R           CM070
                         zona
1102       INT16         Ajuste temperatura ambiente desejada        0,1 °C                5 – 30    R           CM190
                         na zona
1107       ENUM8         Atividade atual da zona                     0: Desligado          0–3       R           CM130
                                                                     1: Eco
                                                                     2: Conforto
                                                                     3: Antilegionela
1108       ENUM8         Modo de funcionamento da zona               0: Programação        0–3       R           CM120
                                                                     horária
                                                                     1: Manual
                                                                     2: Desligado
                                                                     3: Temporário
1110       UINT8         Estado da bomba de zona                     0: Não                0–1       R           CM050
                                                                     1: Sim
1111       UINT8         Medição temperatura de ida ou tempera­ 0: Não                     0–1       R           CM010
                         tura AQS da zona                       1: Sim


Sep.308 Registos de todas as zonas principais
Zona       1         2           3        4           5          6        7         8         9          10           11     12
CM04X      1100      1612        2124     2636        3148       3660     4172      4684      5196       5708         6220   6732
CM07X      1101      1613        2125     2637        3149       3661     4173      4685      5197       5709         6221   6733
CM19X      1102      1614        2126     2638        3150       3662     4174      4686      5198       5710         6222   6734
CM13X      1107      1619        2131     2643        3155       3667     5121      5633      6145       6657         7169   7681
CM12X      1108      1620        2132     2644        3156       3668     5122      5634      6146       6658         7170   7682
CM05X      1110      1622        2134     2646        3158       3670     5124      5636      6148       6660         7172   7684
CM01X      1111      1623        2135     2647        3159       3671     5125      5637      6149       6661         7173   7685


                                                                 O ''X'' nos códigos visualizados será o número da zona.




7854678 - v.01 - 15092023                                                                                                           159
 pt     5 Configuração


5.8.4      Contadores da zona


Sep.309 Zonas
Registo     Tipo de       Descrição                                 Resolu­      Mín. - Máx.          Acesso      Código visualizado
Modbus      dados                                                   ção/
                                                                    Formato
1115        UINT32        Nº horas funcionamento da bomba de        1 Horas      0 - 4294967295       R           CC001
                          zona
1117        UINT32        Nº arranques da bomba de zona             1 Unida­ 0 - 4294967295           R           CC010
                                                                    des


Sep.310 Registos de contadores de todas as zonas principais
Zona       1          2          3        4           5         6         7         8          9          10        11           12
CC00X      1115       1627       2139     2651        3163      3675      4187      4699       5211       5723      6235         6747
CC01X      1117       1629       2141     2652        3165      3677      4189      4771       5213       5725      6237         6749


5.8.5      Definir a temperatura sem o sensor da temperatura exterior

                                                          Se não existir nenhum sensor da temperatura ambiente ou exterior no
                                                          sistema, pode definir uma temperatura para uma zona.


Sep.311 Modo para a zona com código de apresentação CP32X ou DP200
Zona           Endereço         Bytes         Tipo de da­     Descrição                    Resolução/Formato               Acesso
                                              dos
Zona 1         649              2             UINT8           Modo de funcionamento        0: Programação horária          R/W
Zona 2         1161                                           da zona                      1: Manual
                                                                                           2: Desligado
Zona 3         1673
Zona 4         2185
Zona 5         2697
Zona 6         3209
Zona 7         3721
Zona 8         4233
Zona 9         4745
Zona 10        5257
Zona 11        5769
Zona 12        6281


Sep.312 Temperatura da zona com código de apresentação CP01X
Zona           Endereço         Bytes         Tipo de da­     Descrição                    Resolução/Formato               Acesso
                                              dos
Zona 1         648              2             UINT16          Ajuste temperatura ida zo­ 0,01 °C                           L/E
Zona 2         1160                                           na, usado quando zona é
                                                              ajustada a uma tempera­
Zona 3         1672
                                                              tura fixa
Zona 4         2184
Zona 5         2696
Zona 6         3208
Zona 7         3720
Zona 8         4232
Zona 9         4744
Zona 10        5256
Zona 11        5768
Zona 12        6280



160                                                                                                            7854678 - v.01 - 15092023
                                                                                                           5 Configuração       pt



Sep.313 Exemplos de controlo da zona sem sensor da temperatura exterior
Caso de utilização                                                         Comentário
Registo Modbus                        649               648
Quero definir a zona 1 manual­        1                 3000               A zona ficará a 30 °C até alterar a temperatura ou
mente para 30 °C                                                           definir a zona de volta para Programação horária
Quero definir a zona 1 manual­        2                 x
mente para Desligado


                                                              Valores de x não são utilizados.


5.8.6      Temperatura fixa de ida

                                                      O gradiente da curva de aquecimento tem de ser definido para "0". Utilize
                                                      a curva como o pedido de temperatura.


Sep.314 Curva de aquecimento com código visualizado CP23X
Zona             Endereço         Tipo de dados Descrição                         Resolução/Formato              Acesso
Zona 1           674              UINT8         Gradiente de temperatura da       0,1                            L/E
Zona 2           1186                           curva de aquecimento da zo­
                                                na
Zona 3           1698
Zona 4           2210
Zona 5           2722
Zona 6           3234
Zona 7           3746
Zona 8           4258
Zona 9           4770
Zona 10          5282
Zona 11          5794
Zona 12          6306


Sep.315 Curva de aquecimento com código visualizado CP21X
Zona             Endereço         Tipo de dados Descrição                         Resolução/Formato              Acesso
Zona 1           675              UINT16        Temperatura de conforto base 0,1 °C                              L/E
Zona 2           1187                           da curva de aquecimento da
                                                zona
Zona 3           1699
Zona 4           2211
Zona 5           2722
Zona 6           3235
Zona 7           3747
Zona 8           4258
Zona 9           4771
Zona 10          5283
Zona 11          5795
Zona 12          6307


Sep.316 Exemplo de temperatura de ida fixa
Caso de utilização                                                                                      Comentário
Registo Modbus              649                   674                          675
Quero definir a zona 1      1                     0                            500
para uma temperatura
de ida de 50 °C



7854678 - v.01 - 15092023                                                                                                       161
 pt     5 Configuração


5.8.7      Controlo da temperatura ambiente numa zona

                                                          Importante
                                                          Isto só é possível se o sensor de temperatura ambiente ou o
                                                          sensor da temperatura exterior estiver ligado.
                                                          Neste caso, é utilizada a influência do sensor da temperatura
                                                          exterior.

                                                   Após um pedido de aquecimento, o aparelho ajusta a temperatura da
                                                   zona. Se estiver presente um sensor da temperatura exterior ou o
                                                   termóstato ambiente, a temperatura será baseada na curva de
                                                   aquecimento.


Sep.317 Os registos de controlo de zona apresentam: CP32X ou DP200
Zona           Endereço      Bytes        Tipo de da­   Descrição                  Resolução/Formato            Acesso
                                          dos
Zona 1         649           2            ENUM8         Modo de funcionamento      0: Programação horária       R/W
Zona 2         1161                                     da zona                    1: Manual
                                                                                   2: Desligado
Zona 3         1673
Zona 4         2185
Zona 5         2697
Zona 6         3209
Zona 7         3721
Zona 8         4233
Zona 9         4745
Zona 10        5257
Zona 11        5769
Zona 12        6281


Sep.318 Os registos de controlo de zona apresentam: CP20X
Zona           Endereço      Bytes        Tipo de da­   Descrição                  Resolução/Formato            Acesso
                                          dos
Zona 1         664           2            UINT16        Ajuste manual da tempe­    0,1 °C                       L/E
Zona 2         1176                                     ratura ambiente desejada
                                                        da zona
Zona 3         1688
Zona 4         2200
Zona 5         2712
Zona 6         3224
Zona 7         3736
Zona 8         4248
Zona 9         4760
Zona 10        5272
Zona 11        5784
Zona 12        6296


Sep.319 Exemplo para definição de zonas
Caso de utilização                                                                            Comentário
Registo Modbus                   649                          664
Quero definir a zona 1 ma­       1                            200                             A zona ficará a 20 °C até alte­
nualmente para 20 °C                                                                          rar a temperatura ou definir a
                                                                                              zona de volta para 0 (Progra­
                                                                                              mação)




162                                                                                                  7854678 - v.01 - 15092023
                                                                                                          5 Configuração      pt



Sep.320 Exemplo para definição de zonas
Caso de utilização                                                                               Comentário
Registo Modbus                  1161                            1176
Quero definir a zona 2 para o   2                               x                                A zona ficará no modo OFF
modo de proteção antigelo                                                                        (desligado) até alterar a tem­
(modo de proteção antigelo é                                                                     peratura ou definir a zona de
o modo OFF (desligado))                                                                          volta para 0 (Programação)


                                                           Valores de x não são utilizados.


5.9       Medidas para cascata principal


Sep.321 Registos para cascata principal
Registo     Tipo de     Descrição                         Resolução/Formato        Mín. - Máx.            Acesso      Código
Modbus      dados                                                                                                     visualiza­
                                                                                                                      do
272         UINT8       Potência atual do sistema rece­   0,01 %                   0 -100                 R
                        bida do Gestor de Consumo da
                        zona
7000        UINT8       Número de nó do dispositivo       1 Unidades               0 - 255                L/E
7001        ENUM8       Modo Cascata                      0: Automático            0-2                    L/E         NP014
                                                          1: Aquecimento
                                                          2: Arrefecimento
7002        ENUM8       Tipo Cascata                      0: Tradicional           0-1                    L/E         NP006
                                                          1: Paralelo
7009        ENUM8       Escolha do Tipo de Algoritmo em 0: Temperatura             0-1                    L/E         NP011
                        Cascata, potência ou temperatu­ 1: Potência
                        ra
7011        ENUM8       Tipo de permuta da ordem de ar­ 0: Tempo fixo              0-1                    L/E         NP223
                        ranque                          1: Horas funciona­
                                                        mento
7012        UINT16      Intervalo de tempo para comuta­   1 horas                  1 - 9999               L/E         NP281
                        ção dos produtores
7014        ENUM8       Estratégia controlo potência      0: On tarde, off cedo    0-2                    L/E         NP225
                                                          1: On cedo, off tarde
                                                          2: On tarde, off tarde
7015        UINT8       Produtor preferido para produ­    1 Unidades               0 - 255                L/E         NP227
                        ção AqC
7016        UINT8       Produtor não preferencial para    1 Unidades               0 - 255                L/E         NP228
                        produção AqC
7017        UINT8       Valor do atraso no arranque para %                         0 - 100                L/E         NP282
                        ativação do produtor seguinte
7018        UINT8       Valor atraso na paragem para      %                        0 - 100                L/E         NP283
                        desativação do produtor
7019        UINT8       Valor avanço arranque para ati­   %                        0 - 100                L/E         NP284
                        vação do produtor seguinte
7020        UINT8       Valor avanço paragem para de­     %                        0 - 100                L/E         NP285
                        sativação do produtor
7102        UINT8       Cascata Número do Produtor                                 0 - 255                R           NM028
                        presente reconhecido pela cas­
                        cata
7103        UINT8       Número de fases disponíveis em                             0 - 255                R           NM022
                        cascata
7104        UINT8       Número fases necessárias para                              0 - 255                R           NM023
                        cascata




7854678 - v.01 - 15092023                                                                                                     163
 pt    5 Configuração


Registo     Tipo de     Descrição                           Resolução/Formato      Mín. - Máx.         Acesso      Código
Modbus      dados                                                                                                  visualiza­
                                                                                                                   do
7105        UINT8       Cascata Pedido de Potência do       1%                     0 - 100             R
                        Sistema: Potência
7106        INT16       Cascata Pedido de Potência do       0,01 °C                -20 - 120           R
                        Sistema: Temperatura
7107        ENUM8       Cascata Pedido de Potência do 0: Automático                                    R
                        Sistema: Pedido de aquecimento 1: Aquecimento
                                                       2: Arrefecimento
                                                       3: Calor de processo
                                                       4: Secagem do pavi­
                                                       mento
                                                       5: AQS prioridade
                                                       média
                                                       6: AQS prioridade
                                                       baixa
                                                       7: Aquecimento
                                                       8: Arrefecimento
                                                       9: Elétrico ativo
                                                       10: Elétrico reativo
7108        UINT8       Cascata Ponto de definição de       1%                     0 - 100             R
                        Potência do Sistema calculado:
                        Potência
7109        INT16       Cascata Ponto de definição de       0,01 °C                -20 - 120           R
                        Potência do Sistema calculado:
                        Temperatura
7110        ENUM8       Cascata Ponto de definição de       0: Automático                              R
                        Potência do Sistema calculado:      1: Aquecimento
                        Pedido de aquecimento               2: Arrefecimento
                                                            3: Calor de processo
                                                            4: Secagem do pavi­
                                                            mento
                                                            5: AQS prioridade
                                                            média
                                                            6: AQS prioridade
                                                            baixa
                                                            7: Aquecimento
                                                            8: Arrefecimento
                                                            9: Elétrico ativo
                                                            10: Elétrico reativo
7151        UINT32      A potência (kW) solicitada pelo     0,1 kW                                     R           NM112
                        sistema em cascata.
7155        INT16       Percentagem de potência solici­     0,1%                                       R           NM170
                        tada na cascata
7157        ENUM8       Estado da bomba primária da         0: Inativo                                 R           NM166
                        cascata                             1: Ativo
7158        ENUM8       Estado da bomba secundária da       0: Inativo                                 R           NM167
                        cascata                             1: Ativo
7159        ENUM8       Estado da cascata                   Consulte o quadro                          R           NM163
                                                            seguinte Sep.322,
                                                            página 165
7160        UINT32      Horas em cascata utilizadas pa­     1 horas                                    R           NC000
                        ra aquecimento central
7162        UINT32      Horas em cascata utilizadas pa­     1 horas                                    R           NC001
                        ra água quente sanitária
7164        INT16       Temperatura de retorno na cas­      0,01 °C                -327,68 - 327,68    R           NM165
                        cata medida no lado secundário
                        da garrafa de equilíbrio (LLH)
7165        UINT8       Cascade, smart pump status -        1                      0 - 14              R
                        producer circuit of low loss hea­
                        der


164                                                                                                   7854678 - v.01 - 15092023
                                                                                                          5 Configuração    pt


Registo     Tipo de      Descrição                           Resolução/Formato     Mín. - Máx.           Acesso     Código
Modbus      dados                                                                                                   visualiza­
                                                                                                                    do
7166        UINT8        pwm signal after transfer function 0,1%                   0 - 100               R
                         to control pcb-hardware for pump
                         producer circuit
7167        UINT8        pwm signal after transfer function 0,1%                   0 - 100               R
                         to control pcb-hardware for pump
                         consumer circuit
7168        INT16        Temperatura de ida na cascata       0,01 °C               -327,68 - 327,68      R          EM012
                         medida no lado secundário da
                         garrafa de equilíbrio (LLH)
7169        INT16        Temperatura de retorno na cas­      0,01 °C               -327,68 - 327,68      R          EM013
                         cata medida no lado secundário
                         da garrafa de equilíbrio (LLH)
7200        UINT8        A ordem de ativação dos produ­                            0 - 255               L/E        NP231
                         tores
7201        UINT8        Lista de produtores identificados                         0 - 255               L/E
                         no sistema em cascata: Número
7202        ENUM8        Lista de produtores identificados   0: Não ligado                               L/E
                         no sistema em cascata: Estado       1: Disponível
                                                             2: Não disponível
7203        UINT16       A potência mínima que o produ­                                                  L/E        EP001
                         tor pode fornecer. Carga reduzi­
                         da
7205        UINT16       A potência máxima que o produ­                                                  L/E        EP086
                         tor pode fornecer. Carga total
7207        UINT16       Lista de produtores ativos atual­                         0 - 255               R          NM113
                         mente no sistema em cascata
7208        UINT16       Temporary poducer activation or­                          0 - 255               R          NM171
                         der
7209        ENUM8        Estado principal atual do produ­                          Consulte o quadro     R          EM058
                         tor.                                                      seguinte Sep.322,
                                                                                   página 165
7228        UINT32       Número de série                     1                     0 - 4294967295        R          EM228


Sep.322 Estado do aparelho 7209
Estado         Descrição                    Explicação
0              Standby                      O aparelho está em modo de vigília.
1              HeatDemand                   Um pedido de aquecimento está ativo.
2              BurnerStart                  O aparelho arranca.
3              BurningDhw                   O aparelho está ativo para aquecimento central.
4              BurningDhw                   O aparelho está ativo para água quente sanitária.
5              BurnerStop                   O aparelho parou.
6              PumpPostRun                  A bomba está ativa depois de o aparelho ter parado.
7              CoolingActive                O aparelho está ativo para arrefecimento.
8              ControlledStop               O aparelho não arranca porque não estão satisfeitas as condições de arranque.
9              BlockingMode                 Um modo de bloqueio está ativo.
10             LockingMode                  Um modo de bloqueio com rearme está ativo.
11             CsModeLCh                    O modo de teste a carga parcial para aquecimento central está ativo.
12             CsModeHCh                    O modo de teste a carga total para aquecimento central está ativo.
13             CsModeHDhw                   O modo de teste a carga total para água quente sanitária está ativo.
14             CsModeCustom                 A potência a usar durante o teste de carga no modo de colocação em serviço per­
                                            sonalizado.
15             ManualHdChOn                 Um pedido de aquecimento manual para aquecimento central ativo.
16             BoilerFrostProt              O modo de proteção antigelo está ativo.
17             DeAir                        O programa de purga está em funcionamento.


7854678 - v.01 - 15092023                                                                                                   165
 pt    5 Configuração


Estado        Descrição                    Explicação
18            CuCooling                    O ventilador trabalha para arrefecer o interior do aparelho.
19            ResetInProgress              O aparelho reinicializa.
20            AutoFilling                  O aparelho enche a instalação.
21            Halted                       O aparelho parou. Tem de ser reiniciado manualmente.
22            ForcedCalibration            A função de calibração forçada está ativa.
23            FactoryTest                  O modo de teste de fábrica está ativo.
24            HydraulicBalancingMode       O modo de equilíbrio hidráulico está ativo.
200           Device Mode                  A interface do serviço de manutenção comanda as funções do aparelho.
254           Unkown                       O estado atual do aparelho não se encontra definido.


Sep.323 Informação geral sobre aparelhos em cascata
Aparelho                                   1 (principal)    3         4            5      6          7        8         9         10
Saída de potência real do elemento em      7111             7115      7119         7123   7127       7131     7135      7139      7143
cascata
Temperatura de fluxo do elemento em        7112             7116      7120         7124   7128       7132     7136      7140      7144
cascata
Estado do elemento em cascata              7113             7117      7121         7125   7129       7133     7137      7141      7145
Pedido especial do elemento em casca­      7114             7118      7122         7126   7130       7134     7138      7142      7146
ta


Sep.324 Registos da bomba da cascata
Registo Modbus          Tipo de     Descrição              Resolução                   Mín. - Máx.                Acesso       Código
                        dados                                                                                                  visualiza­
                                                                                                                               do
7023                    ENUM8       Seleção do tipo de     0: Sem bomba                0-3                        L/E          NP287
                                    bomba primária         1: Ligado/desligado
                                                           2: PWM
                                                           3: 0-10V
7024                    ENUM8       Seleção do tipo de     0: Sem bomba                0-3                        L/E          NP288
                                    bomba secundária       1: Ligado/desligado
                                                           2: PWM
                                                           3: 0-10V


5.10      Manutenção


Sep.325 Registos de manutenção
Registo     Tipo de     Descrição                                         Resolução/Formato          Acesso                    Código
Modbus      dados                                                                                                              visualiza­
                                                                                                                               do
512         ENUM8       Necessita manutenção atualmente?                  0: Não                     R                         AM011
                                                                          1: Sim
513         UINT8       Notificação manutenção atual ou agendada          0: Nenhum                  R
                                                                          1: A
                                                                          2: B
                                                                          3: C
                                                                          4: Personalizado
                                                                          5:D
514         UINT16      Número de horas que o aparelho está a pro­ 2 horas                           R                         AC002
                        duzir energia desde a última manutenção
515         UINT16      Número de horas desde a anterior manuten­ 2 horas                            R                         AC003
                        ção do aparelho
516         UINT32      Número de arranques do gerador de calor           1 Unidades                 R                         AC004
                        desde a última manutenção.

                                                     .


166                                                                                                           7854678 - v.01 - 15092023
                                                                                                               5 Configuração     pt


5.11     Códigos de erro

                                                        Cada placa de controlo pode emitir um código de erro. A instância de
                                                        objeto 531 vai indicar se está presente, pelo menos, um erro.


Sep.326 Instância de objeto do código de erro genérico
Instância de objeto    Tipo de da­    Descrição                      Resolução/Formato Mín. - Máx.              Acesso
                       dos
531                    UINT8          Número de entradas da          0: Nenhum erro      0-1                    R
                                      estrutura "erro atual"         1: Pelo menos 1 er­
                                                                     ro em qualquer
                                                                     aparelho

                                                        Se detetar um erro pode utilizar a instância de objeto 128 para descobrir
                                                        quantas placas de controlo estão ligadas.


Sep.327 Número de placas presentes no aparelho
Instância de objeto    Tipo de da­    Descrição                      Resolução/Formato Mín. - Máx.              Acesso
                       dos
128                    UINT8          Dispositivos ligados           1 Unidades            0 - 16               R

                                                        Pode utilizar o quadro seguinte para encontrar a instância de objeto para
                                                        o código de erro do dispositivo específico.


Sep.328 Código de erro específico por placa
Placa    1       2          3     4       5       6          7       8       Descrição               Resolução/        Mín. - Aces­
                                                                                                     Formato           Máx. so
         129     135        141   147     153     159        165     171     Tipo de dispositivo     [0xZZYY]                 R
                                                                                                     ZZ = Catego­
                                                                                                     ria de disposi­
                                                                                                     tivo
                                                                                                     YY = Número
                                                                                                     na categoria
                                                                                                     00: CU-GH
                                                                                                     01: CU-OH
                                                                                                     02: EHC
                                                                                                     14: MKI
                                                                                                     19: SCB
                                                                                                     1B: EEC
                                                                                                     1E: Gateway
         532     534        536   538     540     542        544     546     Código de erro          0xFFFF: Ne­              R
                                                                                                     nhum erro
                                                                                                     0xFFFE: Dis­
                                                                                                     positivo não
                                                                                                     disponível
                                                                                                     Outro: Erro
                                                                                                     específico
         533     535        537   539     541     543        545     547     Erro na matriz de có­   0: Bloqueio c/           R
                                                                             digos personalizados    rearme
                                                                                                     3: Bloqueio
                                                                                                     6: Advertência


                                                                 Se o tipo de dispositivo mostrar o código 0x0008, significa que é
                                                                 uma CU-GH08.


5.12     Cenário de contingência

                                                        Defina um cenário de contingência se não houver comunicação entre a
                                                        interface e a GTC. Pode manter, ajustar ou cancelar o pedido de
                                                        aquecimento com os cenários no quadro seguinte.



7854678 - v.01 - 15092023                                                                                                            167
 pt     5 Configuração



Sep.329 Registos Modbus de cenário de contingência
Registo Modbus                 Tipo de da­   Descrição                     Resolução/Formato         Mín. - Máx.    Acesso
                               dos
21020                          ENUM8         O modo de pedido de           0: BMS fallback HD mode   0–1            L/E
                                             aquecimento em caso de        1: Usar PAq alternativo
                                             falha da GTC
21021                          ENUM8         Config pedido aquec caso      0: Cancel directly        0–2            L/E
                                             falha GTC                     1: Never cancel
                                                                           2: Maintain fallback HD
21022                          UINT8         Tempo pedido aquec caso 1, minuto                       0 - ….         L/E
                                             falha GTC
21023                          UINT8         Potência de consigna          %                         0 – 100        L/E
21024                          INT16         Temperatura de consigna       0,01 °C                                  L/E
21025                          UINT8         Tipo de procura de calor                                0: Nenhum L/E
                                             que é solicitado para a zo­                             1: AQS prin­
                                             na                                                      cipal
                                                                                                     2: AQS prio­
                                                                                                     ridade ele­
                                                                                                     vada
                                                                                                     3:Calor de
                                                                                                     processo
                                                                                                     4: Secagem
                                                                                                     do pavimen­
                                                                                                     to
                                                                                                     5: AQS prio­
                                                                                                     ridade mé­
                                                                                                     dia
                                                                                                     6: AQS prio­
                                                                                                     ridade baixa
                                                                                                     7: Aqueci­
                                                                                                     mento cen­
                                                                                                     tral
                                                                                                     8: Arrefeci­
                                                                                                     mento
                                                                                                     9: Elétrico
                                                                                                     ativo
                                                                                                     10: Elétrico
                                                                                                     reativo


5.13      Utilizar o aparelho com sinais de 0-10 V


Sep.330 Instâncias de objetos para sinais de 0-10 V
Registo     Tipo de      Descrição                                Resolução/Formato Mín. - Máx.               Acesso      Código
Modbus      dados                                                                                                         visuali­
                                                                                                                          zado
21026       ENUM8        Função de Sistema de Controlo Inteli­    0: Desligado           0-2                  L/E         EP014
                         gente do Quadro com10 Volt PWM de        1: Controlo tempe­
                         entrada                                  ratura
                                                                  2: Controlo potên­
                                                                  cia
21027       UINT8        Valor de entrada de 0 a 10 Volt. Signifi­ 0,1 V                 0 - 25               L/E         AM028
                         cado depende das definições de entrada
                         da corrente.




168                                                                                                     7854678 - v.01 - 15092023
                                                                                                                       6 Eliminação e reciclagem   pt


6     Eliminação e reciclagem

6.1      Reciclagem

Fig.35    Para todos os países, exceto
          França                                                                      Importante
                                                                                      A remoção e eliminação do aparelho devem ser efetuadas por um
                                                                                      técnico qualificado, em conformidade com as regulamentações
                                                                                      locais e nacionais.

                        MW-3000179-03


Fig.36    Para França
                FR
                     Cet appareil, ses accessoires,
                     piles et cordons se recyclent

                  REPRISE           À DÉPOSER       À DÉPOSER
                                                                       MW-1002249-1

              À LA LIVRAISON       EN MAGASIN     EN DÉCHÈTERIE

                              OU                OU


              Points de collecte sur www.quefairedemesdechets.fr
                        Privilégiez la répara!on de votre appareil !




7854678 - v.01 - 15092023                                                                                                                          169
    nl       1 Inhoudsopgave




Inhoudsopgave
1        Veiligheid . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .170
         1.1 Aansprakelijkheden . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .170
                1.1.1        Aansprakelijkheid van de fabrikant . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 170
                1.1.2        Aansprakelijkheid van de installateur . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 171
                1.1.3        Aansprakelijkheid van de gebruiker . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .171

2        Over deze handleiding . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 171
         2.1 In de handleiding gebruikte symbolen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 171

3        Beschrijving van het product . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 172
         3.1 Algemene beschrijving . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 172

4        Installatie . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 172
         4.1 Het juiste adres instellen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 172
         4.2 Baudrate en pariteit instellen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 173
         4.3 Status LED indications . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 173

5        Configuratie . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 174
         5.1 Modbus . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 174
         5.2 Meerdere registers lezen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 174
         5.3 Meerdere registers schrijven . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .175
         5.4 Modbus-uitzonderingscodes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 176
         5.5 Modbus-gegevenstypes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 177
         5.6 Informatie hoofdtoestel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 177
         5.7 Enkel toestel of cascadeconfiguratie . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 183
               5.7.1       Temperatuur- en vermogensregeling van het systeem . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 183
               5.7.2       Aflezen van de waterdruk . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 184
               5.7.3       Aflezen van de aanvoer- en retourtemperatuur . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 185
         5.8 Zonering . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 185
               5.8.1       Zoneringsadressen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 185
               5.8.2       Voorbeelden van zoneringsadressen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 186
               5.8.3       Hoofdzoneregisters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 187
               5.8.4       Zonetellers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 188
               5.8.5       Ingestelde temperatuur zonder buitentemperatuursensor . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .188
               5.8.6       Vaste aanvoertemperatuur . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 189
               5.8.7       Kamertemperatuurregeling in een zone . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 190
         5.9 Hoofdcascadewaarden . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 191
         5.10 Onderhoud . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 194
         5.11 Foutcodes . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 195
         5.12 Noodvoorzieningsscenario . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 195
         5.13 Gebruik van het toestel met 0-10 V signalen . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 196

6        Verwijdering en recycling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 196
         6.1 Recycling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .196


1          Veiligheid

1.1              Aansprakelijkheden

1.1.1              Aansprakelijkheid van de fabrikant

                                                                                     Onze producten worden vervaardigd volgens de eisen van de
                                                                                     verschillende van toepassing zijnde richtlijnen. Ze worden daarom
                                                                                     afgeleverd met de    - en    -markering en eventueel noodzakelijke
                                                                                     documenten. In het belang van de kwaliteit van onze producten brengen
                                                                                     wij doorlopend verbeteringen aan. Daarom houden wij ons het recht voor
                                                                                     de in dit document vermelde specificaties te wijzigen.
                                                                                     In de volgende gevallen zijn wij als fabrikant niet aansprakelijk:




170                                                                                                                                                               7854678 - v.01 - 15092023
                                                                                                 2 Over deze handleiding      nl

                                                     Het niet opvolgen van de instructies voor de installatie en het onderhoud
                                                     van het toestel.
                                                     Het niet opvolgen van de gebruiksvoorschriften van het toestel.
                                                     Gebrekkig of onvoldoende onderhoud van het toestel.

1.1.2      Aansprakelijkheid van de installateur

                                                   De installateur is aansprakelijk voor de installatie en de eerste
                                                   inbedrijfstelling van het apparaat. De installateur moet de volgende
                                                   instructies in acht nemen:
                                                     Lees de voorschriften van het apparaat in de meegeleverde
                                                     handleidingen en neem deze in acht.
                                                     Installeer het apparaat overeenkomstig de geldende wetgeving en
                                                     normen.
                                                     Voer de eerste inbedrijfstelling en eventueel benodigde controles uit.
                                                     Leg de installatie uit aan de gebruiker.
                                                     Als onderhoud noodzakelijk is, waarschuw dan de gebruiker voor de
                                                     controle- en onderhoudsplicht betreffende het apparaat.
                                                     Overhandig alle handleidingen aan de gebruiker.

1.1.3      Aansprakelijkheid van de gebruiker

                                                   Om het optimaal functioneren van het apparaat te garanderen moet u de
                                                   volgende aanwijzingen in acht nemen:
                                                     Lees de voorschriften van het apparaat in de meegeleverde
                                                     handleidingen en neem deze in acht.
                                                     Vraag de hulp van een erkend installateur voor de installatie en de
                                                     uitvoering van de eerste inbedrijfstelling.
                                                     Vraag aan de installateur uitleg over uw installatie.
                                                     Laat de benodigde inspecties en onderhoud uitvoeren door een erkend
                                                     installateur.
                                                     Bewaar de handleidingen in goede staat en in de buurt van het
                                                     apparaat.


2       Over deze handleiding

2.1       In de handleiding gebruikte symbolen

                                                   In deze handleiding worden verschillende gevarenniveaus gebruikt om
                                                   aandacht op de bijzondere aanwijzingen te vestigen. Wij doen dit om de
                                                   veiligheid van de gebruiker te verhogen, problemen te voorkomen en om
                                                   de technische bedrijfszekerheid van het apparaat te waarborgen.

                                                          Gevaar
                                                          Kans op gevaarlijke situaties die ernstig persoonlijk letsel kunnen
                                                          veroorzaken.

                                                          Gevaar voor elektrische schok
                                                          Gevaar voor elektrische schok.

                                                          Waarschuwing
                                                          Kans op gevaarlijke situaties die licht persoonlijk letsel kunnen
                                                          veroorzaken.

                                                          Opgelet
                                                          Kans op materiële schade.

                                                          Belangrijk
                                                          Let op, belangrijke informatie.




7854678 - v.01 - 15092023                                                                                                     171
 nl                3 Beschrijving van het product


                                                                            Zie
                                                                            Verwijzing naar andere handleidingen of andere pagina's in deze
                                                                            handleiding.


3             Beschrijving van het product

3.1                  Algemene beschrijving

                                                                    De gateway is ontworpen om te fungeren als communicatie-interface
                                                                    tussen een verwarmings- en/of koeltoestel en het gebouwbeheersysteem
                                                                    (GBS) op basis van het communicatieprotocol Modbus®.

Afb.37                Overzicht

                                  1                                                  3

                                                         2


    90   80   90




                                                                                                                                       AD-3002799-01

         1 Gebouwbeheersysteem (GBS)                                                     3 Verwarmings- en/of koeltoestel
         2 Gateway
                                                                    De gateway heeft de volgende kenmerken:
                                                                      Bewaking van de toestellen op het GBS.
                                                                      Controle van de instellingen van de toestellen van het GBS.

Afb.38                GTW-08 Modbus                                 De hoofdcomponenten van het systeem zijn:
                                 80                                     1   L-Bus-connectors
                              50
                                                          2             2   DIP-schakelaar
                                                                        3   Modbus-connectors
                                                          3             4   Communicatiestatus-LEDS
                                                                        5   Status-LED
                                                          4             6   Draaiknop
         50
         60




                                                          3




                             1        6       5           3
                                                    AD-3002800-01



4             Installatie

4.1                  Het juiste adres instellen

                                                                    Stel het juiste adres in om te waarborgen dat via het juiste adres met het
                                                                    toestel gecommuniceerd wordt.




172                                                                                                                    7854678 - v.01 - 15092023
                                                                                                              4 Installatie   nl

Afb.39    Draaischakelaar voor                      Door middel van de draaiknop kan het gatewayadres van het verbonden
          identificatienummer                       toestel ingesteld worden.


                                                    Tab.331 Gatewayadressen
                                                    Positie                                 Gatewayadres
                                                    0                                       100Standaardwaarde
                                                    1                                       101
                                                    2                                       102
                                                    3                                       103
                                                    4                                       104
                                    AD-3001547-01   5                                       105
                                                    6                                       106
                                                    7                                       107
                                                    8                                       108
                                                    9                                       109
                                                    A                                       110
                                                    B                                       111
                                                    C                                       112
                                                    D                                       113
                                                    E                                       114
                                                    F                                       115


4.2      Baudrate en pariteit instellen

                                                    Stel de juiste baudrate en pariteit in. Gebruik schakelaar 1 en 2 om de
                                                    baudrate in te stellen. Gebruik schakelaar 3 en 4 om de pariteit in te
                                                    stellen.
Afb.40    DIP-schakelaar
                                                    Tab.332 Instellingen voor baudrate
                                                    Schakelaars                             Modbus baudsnelheid
                                                    1-2
                                                    uit-uit                                 9600 Bd Standaardwaarde.
                                                    aan-uit                                 19200 Bd
                                                    uit-aan                                 38400 Bd
                                                    aan-aan                                 57600 Bd
                                    AD-3002801-01

                                                              De standaardinstelling voor de baudrate is 9600 Bd



                                                    Tab.333 Instellingen voor pariteit
                                                    Schakelaars                             Pariteit
                                                    3-4
                                                    uit-uit                                 Geen. Standaardwaarde.
                                                    aan-uit                                 Oneven
                                                    uit-aan                                 Even
                                                    aan-aan                                 Geen


4.3      Status LED indications

                                                    The two-colour status LED on the gateway indicates the gateway's
                                                    operational status.
                                                    A green LED means the gateway is working normally. If the orange LED is
                                                    blinking, there is a problem.



7854678 - v.01 - 15092023                                                                                                     173
 nl   5 Configuratie




                                                                             AD-3002802-01




                                   Tab.334 LED colour indications
                                   Colour          State         Description
                                   OFF                           No power, or Defect
                                   Green           Continuous    Normal function
                                   Green           Fast Blinking GTW-08 Modbus start-up phase
                                                   (100 ms)
                                   Red             Fixed         No Modbus communication available
                                   Orange          Fixed         No communication on L-Bus
                                   Orange          Slow blinking GTW-08 Modbus error
                                                   (500 ms)



5     Configuratie

5.1     Modbus

                                   De volgende Modbus-functiecodes worden ondersteund:


                                   Tab.335 Modbus-functies
                                   code               functie
                                   03d                Holding register lezen
                                   04d                Invoerregister lezen
                                   06d                Eén register lezen
                                   16d                Meerdere registers schrijven


5.2     Meerdere registers lezen

                                   Met functiecode 03 (hexadecimaal) kan het hoofdapparaat om informatie
                                   van het volgapparaat vragen. De structuur van de commandoberichten
                                   wordt hieronder weergegeven. De opmaak voor het lezen van de
                                   commandoberichten is van de bovenste naar de onderste byte, zodat het
                                   adres van het volgapparaat eerst komt.


                                   Tab.336 Commando-opmaak 'Meerdere registers lezen'
                                   Berichtbyte              Leespositie                      Voorbeeld hexadeci­
                                                                                             male invoer
                                   Adres van volgappa­                                       64
                                   raat
                                   Functiecode                                               03
                                   Startregister            Boven                            00
                                                            Onder                            20
                                   Aantal                   Boven                            00
                                                            Onder                            04
                                   CRC-16                   Onder                            xx
                                                            Boven                            xx


174                                                                                          7854678 - v.01 - 15092023
                                                                                                 5 Configuratie   nl

                                        In dit voorbeeld verwijst het startregister naar het 32e decimale register en
                                        de te lezen aantalcommando's tot decimaal register 35.


                                        Tab.337 Normale antwoordberichten 'Meerdere registers lezen'
                                        Berichtbyte               Leespositie               Voorbeeld hexadeci­
                                                                                            male uitvoer
                                        Adres van volgappa­                                 64
                                        raat
                                        Functiecode                                         03
                                        Byteaantal                                          06
                                        Startregister             Boven                     xx
                                                                  Onder                     xx
                                        Volgend register          Boven                     xx
                                                                  Onder                     xx
                                        Laatste register          Boven                     xx
                                                                  Onder                     xx
                                        CRC-16                    Onder                     xx
                                                                  Boven                     xx

                                        In dit voorbeeld worden de registers geretourneerd met de gegevens van
                                        het volgapparaat.

                                               Bij een normaal antwoord worden de lege (xx) registers in het
                                               voorbeeld geretourneerd met gegevens van het volgapparaat. Dit
                                               voorbeeld toont 3 registers als antwoord op het voorbeeld, maar
                                               een antwoord kan meer bevatten.


5.3      Meerdere registers schrijven

                                        Met functiecode 10 (hexadecimaal) kan het hoofdapparaat informatie op
                                        het volgapparaat schrijven. De structuur van de commandoberichten wordt
                                        hieronder weergegeven. De opmaak voor het lezen van de
                                        commandoberichten is van de bovenste naar de onderste byte, zodat het
                                        adres van het volgapparaat eerst komt.


                                        Tab.338 Commando-opmaak 'Meerdere registers schrijven'
                                        Berichtbyte               Leespositie               Voorbeeld hexadeci­
                                                                                            male uitvoer
                                        Adres van volgappa­                                 64
                                        raat
                                        Functiecode                                         10
                                        Startregister             Boven                     00
                                                                  Onder                     20
                                        Aantal                    Boven                     00
                                                                  Onder                     04
                                        Byteaantal                                          08
                                        Waarde startregister      Boven                     xx
                                                                  Onder                     xx
                                        Waarde volgend regis­ Boven                         xx
                                        ter
                                                                  Onder                     xx
                                        Waarde volgend regis­ Boven                         xx
                                        ter
                                                                  Onder                     xx
                                        Waarde laatste register Boven                       xx
                                                                  Onder                     xx




7854678 - v.01 - 15092023                                                                                         175
 nl   5 Configuratie


                                    Berichtbyte             Leespositie             Voorbeeld hexadeci­
                                                                                    male uitvoer
                                    CRC-16                  Onder                   xx
                                                            Boven                   xx

                                    In de bovenstaande gevallen schrijft de commandoaanvraag van decimaal
                                    register 32 tot decimaal register 35.

                                          De bovenstaande lege (xx) registers moeten ingesteld worden
                                          met waarden van decimaal register 32 tot decimaal register 35
                                          voordat een aanvraag verzonden wordt.


                                    Tab.339 Normale antwoordberichten 'Meerdere registers schrijven'
                                    Berichtbyte             Leespositie             Voorbeeld hexadeci­
                                                                                    male invoer
                                    Adres van volgappa­                             00
                                    raat
                                    Functiecode                                     03
                                    Startregister           Boven                   00
                                                            Onder                   20
                                    Aantal                  Boven                   00
                                                            Onder                   04
                                    CRC-16                  Onder                   xx
                                                            Boven                   xx

                                    In de bovenstaande gevallen antwoordt het volgapparaat met het bericht
                                    dat schrijfcommando register 32 tot register 35 betreft.

5.4     Modbus-uitzonderingscodes


                                    Tab.340 Modbus-uitzonderingscodes
                                    Uitzonderingscode       Naam                    Beschrijving
                                    01 (01 hex)             Ongeldige functie       GBS vraagt een niet-
                                                                                    ondersteunde functie­
                                                                                    code aan
                                    02 (02 hex)             Ongeldig gegevens­      GBS vraagt BDR toe­
                                                            adres                   stel om een woord­
                                                                                    adres buiten het bereik
                                    03 (03 hex)             Ongeldige gegevens­     GBS stelt een woord­
                                                            waarde                  adres buiten het bereik
                                                                                    in voor BDR apparaat
                                    04 (04 hex)             Storing volgapparaat    Een woordadres in uit­
                                                                                    voering schrijven.
                                                                                    Schrijven niet voltooid
                                                                                    op BDR toestel
                                    10 (0A hex)             Gatewaypad niet be­     BDR toestel niet gede­
                                                            schikbaar               tecteerd door GTW-08
                                                                                    Modbus
                                    11 (0B hex)             Gateway-doelapparaat Gevraagd woordadres
                                                            heeft niet gereageerd nog niet gelezen door
                                                                                  GTW-08 Modbus van
                                                                                  BDR toestel




176                                                                                 7854678 - v.01 - 15092023
                                                                                                                   5 Configuratie     nl


5.5      Modbus-gegevenstypes


Tab.341 Modbus-gegevenstypes
Datatype                Beschrijving               Functie­       Functie­    Toegang via                         Minimum- en maxi­
                                                   code le­       code                                            mumwaarde
                                                   zen            schrijven
UINT8/ENUM8             8-bits geheel getal        03d            16d         één register, waar de gegevens      0 – 255
                        zonder teken                                          zich in de onderste byte van het
                                                                              register bevinden
INT8                    8-bits geheel getal        03d            16d         één register, waar de gegevens      -128 – 127
                        met teken                                             zich in de onderste byte van het
                                                                              register bevinden
UINT16                  16-bits geheel getal       03d            16d         één register                        0 – 65536
                        zonder teken
INT16                   16-bits geheel getal       03d            16d         één register                        -32768 – 32767
                        met teken
UINT32                  32-bits geheel getal       03d            16d         twee registers                      0 – 4294967295
                        zonder teken
INT32                   32-bits geheel getal       03d            16d         twee registers                      -2147483648 –
                        met teken                                                                                 2147483647
OCTETSTRING             Opeenvolgende pa­          03d            16d         Gelezen of geschreven als een       0 – 50 tekens.
                        ren 8-bits UINT8 met                                  reeks van 1 tot 25 opeenvolgen­
                        opslag van één paar                                   de registers, afhankelijk van het
                        per 16-bits register                                  aantal UINT8 dat aangegeven is
                                                                              voor de OCTETSTRING.
VISIBLESTRING           Opeenvolgende pa­          03d            16d         Gelezen of geschreven als een       0 – 50 tekens (incl.
                        ren 8-bits ASCII te­                                  reeks van 1 tot 25 opeenvolgen­     scheidingsteken).
                        kens met opslag van                                   de registers, afhankelijk van het   Strings worden be­
                        één paar per 16-bits                                  aantal tekens dat aangegeven is     eindigd door een nul­
                        register                                              voor de VISIBLESTRING.              scheidingsteken.


5.6      Informatie hoofdtoestel

                                                             Hier vindt u alle relevante Modbus-registers voor het hoofdtoestel.
                                                             De displaycodes in deze handleiding zijn dezelfde als beschrijvende
                                                             namen waarnaar in andere handleidingen wordt verwezen.

                                                                    De relevante Modbus-registers voor cascade en zonering staan in
                                                                    de andere hoofdstukken.

                                                                    R is lees- en W is schrijftoegang.



Tab.342 Toestelregisters
Modbus-      Datatype       Beschrijving                       Resolutie / formaat           Min - max            Toegang      Display­
register                                                                                                                       code
272          UINT8          Huidig systeemvermogen             1%                            0 - 100              R
                            ontvangen van de consumer
                            manager
275          UINT8          Warmtevraag van de groep           Zie de volgende tabel         0 – 255              R
                                                               Tab.343, pagina 179
277          UINT16         Lijst van errors van alle aan­                                   0 – 65535            R
                            gesloten toestellen
279          UINT8          Lijst van uitgang statussen 2      Zie de volgende tabel                              R
                                                               Tab.344, pagina 179
280          UINT8          Lijst van uitgang statussen 2      Zie de volgende tabel                              R
                                                               Tab.345, pagina 180
384          INT16          Buitentemperatuur                  0,01 °C                       -70 – 70             R



7854678 - v.01 - 15092023                                                                                                             177
 nl   5 Configuratie


Modbus-     Datatype   Beschrijving                     Resolutie / formaat      Min - max           Toegang     Display­
register                                                                                                         code
385         ENUM8      Seizoensmodus ext actief         0:                       0–3                 R
                       (zomer/winter)                   Winter
                                                        1: Vorstbeveiliging
                                                        2: Neutrale band zomer
                                                        3: Zomer
400         INT16      Aanvoertemperatuur van het       0,01 °C                  -327,67 – 327,68    R           AM016
                       toestel. De temperatuur van
                       het water dat uit het toestel
                       komt.
401         INT16      Retourtemperatuur van het        0,01 °C                  -327,67 – 327,68    R           AM018
                       toestel. De temperatuur van
                       het water dat het toestel bin­
                       nenkomt.
402         INT16      Rookgastemperatuur die uit       0,01 °C                  -20 – 120           R           AM036
                       het toestel komt
403         INT16      Aanvoertemperatuur van           0,01 °C                  -20 – 120           R           HM001
                       warmtepomp
404         INT16      Retourtemperatuur van            0,01 °C                  -20 – 120           R           HM002
                       warmtepomp
408         UINT16     Gewenste aanvoertempera­         0,01 °C                  0 – 655,35          R           DM004
                       tuur warmwater
409         UINT8      Waterdruk van het primaire       0,1 bar                  0–3                 R           AM019
                       circuit
411         ENUM8      Actuele status van het appa­     Zie de volgende tabel                        R           AM012
                       raat.                            Tab.346, pagina 180
412         ENUM8      Actuele substatus van het        Zie de volgende tabel                        R           AM014
                       apparaat.                        Tab.347, pagina 180
413         UINT16     Actueel relatief vermogen        %                        0 – 100             R           AM024
                       van het apparaat
415         UINT8      Aantal branderstarts. Voor  0,1 µA                        0 – 25              R           GM008
                       verwarming en sanitair warm
                       water
419         UINT32     Aantal branderstarts. Voor  1 units                       0 – 4294967295      R           PC002
                       verwarming en sanitair warm
                       water
421         UINT32     Totaal aantal branduren.         1 uren                   0 – 4294967295      R           PC003
                       Voor verwarming en sanitair
                       warm water
423         UINT32     Aantal starts van de eerste      1 units                  0 – 4294967295      R           AC030
                       elektrische back-uptrap
425         UINT32     Aantal bedrijfsuren van de       1 uren                   0 – 4294967295      R           AC028
                       eerste elektrische back-up­
                       trap
427         UINT32     Aantal starts van de tweede      1 units                  0 – 4294967295      R           AC031
                       elektrische back-uptrap
429         UINT32     Aantal bedrijfsuren van de       1 uren                   0 – 4294967295      R           AC029
                       tweede elektrische back-up­
                       trap
431         UINT32     Aantal uren dat het apparaat     1 uren                   0 – 4294967295      R           AC001
                       op netspanning was aange­
                       sloten
433         UINT32     Energieverbruik voor centra­     1 kWh                    0 – 4294967295      R           AC005
                       le verwarming (kWh)
435         UINT32     Energieverbruik voor sanitair    1 kWh                    0 – 4294967295      R           AC006
                       warm water (kWh)
437         UINT32     Energieverbruik voor koeling     1 kWh                    0 – 4294967295      R           AC007
                       (kWh)
439         UINT32     Totaal energieverbruik (kWh) 1 kWh                        0 – 4294967295      R/W


178                                                                                                 7854678 - v.01 - 15092023
                                                                                                                  5 Configuratie    nl


Modbus-      Datatype       Beschrijving                      Resolutie / formaat           Min - max           Toegang     Display­
register                                                                                                                    code
441          UINT32         Energieverbruik van bijver­       1 kWh                         0 – 4294967295      L/S         AC018
                            warming
443          UINT32         Totale thermische energiele­      1 kWh                         0 – 4294967295      L/S
                            vering (kWh)
445          UINT32         Thermische energielevering        1 kWh                         0 – 4294967295      L/S         AC008
                            voor centrale verwarming
                            (kWh)
447          UINT32         Thermische energielevering        1 kWh                         0 – 4294967295      L/S         AC009
                            voor sanitair warm water
                            (kWh)
449          UINT32         Thermische energielevering        1 kWh                         0 – 4294967295      L/S         AC010
                            voor koeling (kWh)
451          UINT32         Door elektrische of hydrauli­     1 kWh                         0 – 4294967295      L/S         AC019
                            sche bijverwarming gelever­
                            de energie
459          UINT16         Het actuele pomptoerental         0,1%                          0 – 100             L/S         AM010
460          UINT32         Actueel vermogen van het          0,01 kW                       0 – 4294967295      R           AM047
                            apparaat
9230         UINT16         Berekende onmiddellijke           0,001                         0–1                 R           HM031
                            COP
9231         UINT16         COP-drempel die de schake­ 0,001                                0–1                 R           HM032
                            laar triggert tussen de ge­
                            bruik van de warmtepomp en
                            de boiler


                                                            Tab.343 Bitvelden van 275
                                                            275                                   Bitveld
                                                            Lijst van uitgang statussen 1         0: Directe zones die in bedrijf mo­
                                                                                                  gen zijn
                                                                                                  1: Mengcircuits die in bedrijf mor­
                                                                                                  gen zijn
                                                                                                  2: Alle kleppen open/pomp in be­
                                                                                                  drijf binnen veiligheidsbereik
                                                                                                  3: Handmatige warmtevraag actief
                                                                                                  4: Koeling toegestaan
                                                                                                  5: SWW-circuits die in bedrijf mo­
                                                                                                  gen zijn
                                                                                                  6: Warmtewisselaar-samenstelling
                                                                                                  actief
                                                                                                  7: Padding


                                                            Tab.344 Bitvelden van 279
                                                            279                                   Bitveld
                                                            Lijst van uitgang statussen 1         0: Vlam aan
                                                                                                  1: Warmtepomp aan
                                                                                                  2: Elektrische bijverwarming 1 aan
                                                                                                  3: Elektrische bijverwarming 2 aan
                                                                                                  4: Elektrische bijverwarming SWW
                                                                                                  aan
                                                                                                  5: Onderhoud nodig
                                                                                                  6: Spanningsloos/reset vereist
                                                                                                  7: Waterdruk laag




7854678 - v.01 - 15092023                                                                                                           179
 nl    5 Configuratie



                                     Tab.345 Bitvelden van 280
                                      280                                     Bitveld
                                      Lijst van uitgang statussen 1           0: Pomp
                                                                              1: 3-wegklep open
                                                                              2: 3-wegklep
                                                                              3: 3-wegklep gesloten
                                                                              4: SWW actief
                                                                              5: CV actief
                                                                              6: Koeling actief


Tab.346 AM012 - Status
Code         Displaytekst           Verklaring
0            Stand-by               Het toestel is in stand-bymodus.
1            Warmtevraag            Er is een warmtevraag actief.
2            Start generator        Het toestel start.
3            Generator CV           Het toestel is actief voor centrale verwarming.
4            Generator SWW          Het toestel is actief voor sanitair warm water.
5            Stop generator         Het toestel is gestopt.
6            Nadraaitijd pomp       De pomp is actief nadat het toestel is gestopt.
7            Koelen actief          Het toestel is actief voor koeling.
8            Gecontroleerde stop    Het toestel start niet, omdat de startvoorwaarden niet zijn vervuld.
9            Blokkering             Een blokkeringsmodus is actief.
10           Vergrendeling          Een ontgrendelingsmodus is actief.
11           Belastingstest min.    Laaglast-testmodus voor centrale verwarming is actief.
12           Belastingst. CH max    Vollast-testmodus voor centrale verwarming is actief.
13           Belastingst. SWW max   Vollast-testmodus voor sanitair warm water is actief.
15           Handm. warmtevraag     Handmatige warmtevraag is actief voor centrale verwarming.
16           Vorstbeveiliging       Vorstbeveiligingsmodus is actief.
17           Ontluchting            Het ontluchtingsprogramma is in werking.
18           Regeleenheid koelen    De ventilator loopt om het inwendige van het toestel te koelen.
19           Reset w uitgevoerd     Het toestel wordt gereset.
20           Autovullen w uitgev.   Het toestel vult de installatie.
21           Gepauzeerd             Het toestel is gestopt. Het moet met de hand worden gestopt.
22           Geforc. kalibratie     De geforceerde kalibratiefunctie is actief.
23           Fabriekstest           De fabriekstestmodus is actief.
24           Hydraul. inregelen     De hydraulische inregelmodus is actief.
200          Apparaatmodus          De servicetool-interface regelt de functies van het apparaat.
254          Onbekend               De huidige staat van het toestel is niet gedefinieerd.


Tab.347 AM014 - substatus
Code         Displaytekst           Verklaring
0            Stand-by               Het toestel wacht op een proces of actie.
1            AntiCyclus             Het toestel wacht om opnieuw te starten, omdat er te veel opeenvolgende
                                    warmtevragen waren (antipendelcyclus).
2            SluitHydraulKlep       Een externe hydraulische klep wordt geopend als deze optie is verbonden
                                    met het toestel. Een externe optionele print moet worden aangesloten om
                                    de klep aan te drijven.
3            SluitPomp              Het toestel start de pomp.
4            WachtOpStartCond.      Het toestel wacht op de temperatuur om te voldoen aan de startvoorwaar­
                                    den.
10           SluitExtGasKlep        Een externe gasklep wordt geopend als deze optie is verbonden met het
                                    toestel. Een externe optionele print moet worden aangesloten om de klep
                                    aan te drijven.
11           StartRookGasKlep       De ventilator draait sneller voordat de rookgasklep wordt geopend.

180                                                                                          7854678 - v.01 - 15092023
                                                                                               5 Configuratie      nl


Code          Displaytekst           Verklaring
12            SluitRookGasKlep       De rookgasklep opent.
13            VentiVoorOntluchten    De ventilator loopt sneller om te voorventileren.
14            WachtOpVrijgaveSign    Het toestel wacht op de vrijgave-input om te sluiten.
15            BranderOpComm.NaarSu   Een branderstartcommando wordt gestuurd aan de veiligheidskern.
16            VpsTest                Klepcontroletest is actief.
17            Voorontsteking         Ontsteking start voordat de gasklep opent.
18            Ontsteking             Ontsteking is actief.
19            VlamControle           De vlamdetectie is actief na de ontsteking.
20            TussentijdsOntlucht    De ventilator draait om de warmtewisselaar te ventileren na een mislukte
                                     ontsteking.
21            Generator start        Generator is in startfase
30            Normaal Int.instelpt   Het toestel werkt om de gewenste temperatuur te bereiken.
31            Beperkt Int.instelpt   Het toestel werkt om de gewenste interne gereduceerde temperatuur te
                                     bereiken.
32            NormaleVerm.Controle   Het toestel werkt op het gewenste vermogensniveau.
33            GradLevel1PowerCtrl    De modulatie is gestopt als gevolg van een snellere wijziging van de warm­
                                     tewisselaartemperatuur dan gradiënt 1.
34            GradLevel2PowerCtrl    De modulatie is ingesteld op lage last als gevolg van een snellere wijziging
                                     van de warmtewisselaartemperatuur dan gradiënt 2.
35            GradLevel3PowerCtrl    Het apparaat is in de geblokkeerde modus als gevolg van een snellere wij­
                                     ziging van de warmtewisselaartemperatuur dan gradiënt 3.
36            BeschVlamVerm.regel.   Het brandervermogen is verhoogd als gevolg van een laag ionisatiesig­
                                     naal.
37            StabilisatieTijd       Het apparaat is in stabilisatietijd. Temperaturen moeten stabiliseren en
                                     temperatuurbeveiligingen worden uitgeschakeld.
38            KoudeStart             Het apparaat loopt op startlast om lawaai bij de koude start te voorkomen.
39            ChHervatten            Het apparaat hervat de centrale verwarming na een onderbreking van het
                                     sanitair warm water.
40            SuVerwijderBrander     De brandervraag wordt verwijderd van de veiligheidskern.
41            Vent.NaarNaOntlucht.   De ventilator draait om de warmtewisselaar te ventileren nadat het appa­
                                     raat is gestopt.
42            OpenExtRookGasKlep     De externe gasklep sluit.
43            StopVent.NaarRGKTpm    De ventilator draait langzamer voordat de rookgasklep wordt gesloten.
44            StopVentilator         De ventilator is gestopt.
45            Bep.VermOpTRookGas     Het vermogen van het apparaat wordt verminderd om de rookgastempera­
                                     tuur te verlagen.
46            AutoVulInstallatie.    De automatische vulinrichting vult de installatie. De installatie was leeg.
47            AutoVullenBijvullen    De automatische vulinrichting vult de installatie bij. De waterdruk in de in­
                                     stallatie was laag.
48            Verlaagd instelpunt    De gewenste aanvoertemperatuur wordt verlaagd om de warmtewisselaar
                                     te beschermen.
49            Offset aanpassing      Offsetcorrectie van de gasklepmodulator wordt uitgevoerd.
60            PompNadraaitijd        De pomp is actief nadat het apparaat is gestopt om de overgebleven
                                     warmte in het systeem in te brengen.
61            OpenPomp               De pomp is gestopt.
62            OpenHydraulischeKlep   De externe hydraulische klep sluit.
63            Start anticyclustijd   Activeert de tijdsduur tussen twee productiecycli van de centrale verwar­
                                     ming.
65            Compress. vrijgeg.     De compressor mag niet starten. De bijverwarmingsketel of het elektrisch
                                     bijverwarmingstoestel is aan om aan de warmtevraag te voldoen.
66            WP Tmax back-up aan    De warmtepomp stopte, omdat de interne aanvoertemperatuur de ingestel­
                                     de limiet overschrijdt. De bijverwarmingsketel of het bijverwarmingstoestel
                                     produceert.
67            Buitenlimiet WP uit    De compressor mag niet starten, omdat de buitentemperatuur de ingestel­
                                     de limieten overschrijdt. De bijverwarmingsketel of het elektrisch bijverwar­
                                     mingstoestel is aan om aan de warmtevraag te voldoen.


7854678 - v.01 - 15092023                                                                                          181
 nl    5 Configuratie


Code         Displaytekst           Verklaring
68           WP stop door hybride   De compressor stopte, omdat de prestaties onvoldoende zijn. De bijver­
                                    warmingsketel is aan.
69           Ontdooien met WP       De buitenunit voert een ontdooiactie uit met de compressor. De watertem­
                                    peraturen zijn voldoende voor de actie zonder ondersteuning van een bij­
                                    verwarmingsketel of bijverwarmingstoestel.
70           Ontdooien m. back-up   De ontdooiactie is gestopt, omdat de interne aanvoertemperatuur te laag
                                    is. De bijverwarmingsketel of het bijverwarmingstoestel is gestart om de in­
                                    terne aanvoertemperatuur te verhogen.
71           Ontdooien WP back-up   De interne aanvoertemperatuur is laag door de ontdooiactie. De bijverwar­
                                    mingsketel of het bijverwarmingstoestel is gestart om een verdere verla­
                                    ging van de temperatuur te voorkomen.
72           Back-up bronpomp       Geeft de bedrijfstijd van de bronpomp aan als de compressor stopt. Deze
                                    bronpompwerking is alleen voor grondbronwarmtepompen. De bijverwar­
                                    mingsketel of het bijverwarmingstoestel produceert nog steeds.
73           WP aanvoer via Tmax    De warmtepomp en bijverwarmingsketel of bijverwarmingstoestel stopten.
                                    De interne aanvoertemperatuur is over de ingestelde limiet.
74           Nadraaitijd bronpomp   Geeft de bedrijfstijd van de bronpomp aan als de compressor stopt. Deze
                                    bronpompwerking is alleen voor grondbronwarmtepompen.
75           WP uit hoge vochtigh   De warmtepomp stopte in de koelmodus. De vochtigheidssensor detec­
                                    teerde te veel vocht door condensering.
76           WP uit wateraanvoer    De warmtepomp stopte, omdat het waterdebiet in de wisselaar te laag is.
78           Setpunt vochtigheid    Het setpunt van het koelwater is toegenomen om condenseren te vermij­
                                    den.
79           Generators vrijgegvn   De compressor en bijverwarmingsketel of bijverwarmingstoestel mogen
                                    niet starten voor een warmtevraag of sanitair warm water.
80           WP gaf koeling vrij    De compressor mag niet starten voor een koelingsvraag.
81           WP stop buitentemp.    De compressor mag niet starten, omdat de buitentemperatuur de ingestel­
                                    de limieten overschrijdt.
82           WP uit aanvoer Tmax    De warmtepomp is uit, omdat de interne aanvoertemperatuur hoger is dan
                                    de ingestelde koelmoduslimiet.
83           Ontlucht. pompklepCV   De waterpomp is aan en de 3-wegklep is in de verwarmingsstand geduren­
                                    de de ontluchting.
84           Ontl. pomp klep SWW    De waterpomp is aan en de 3-wegklep is in de SWW-stand gedurende de
                                    ontluchting.
85           Ontluchting klep CV    De waterpomp is uit en de 3-wegklep is in de verwarmingsstand geduren­
                                    de de ontluchting.
86           Ontluchting klep SWW   De waterpomp is uit en de 3-wegklep is in de SWW-stand gedurende de
                                    ontluchting.
88           BL back-up uit         Als de BL-ingang actief is, mag de bijverwarmingsketel of het elektrisch bij­
                                    verwarmingstoestel niet starten voor een warmtevraag.
89           BL WP uit              Als de BL-ingang actief is, mag de compressor niet starten voor een warm­
                                    te- of koelingsvraag.
90           BL WP back-up uit      Als de BL-ingang actief is, mogen de compressor en bijverwarmingsketel
                                    of het elektrisch bijverwarmingstoestel niet starten voor een warmtevraag.
91           Laag tarief            Als de BL-ingang actief is, is de lagetariefperiode actief.
92           PV met WP              Als de BL-ingang actief is, mag alleen de compressor starten als fotovoltaï­
                                    sche energie beschikbaar is.
93           FV WP en back-up       Als de BL-ingang actief is, mogen de compressor en bijverwarmingsketel
                                    of het elektrisch bijverwarmingstoestel starten als fotovoltaïsche energie
                                    beschikbaar is.
94           Slim stroomnet (SG)    Als de BL-ingang actief is, is de regellogica van het slimme stroomnet ac­
                                    tief.
95           WachtOpWaterdruk       De ketel is in wachtstand tot de waterdruk voldoende is. Het ontluchtings­
                                    programma start niet.
96           GeenProducentBeschik   Verwarmingsvermogen is niet in het systeem beschikbaar.




182                                                                                        7854678 - v.01 - 15092023
                                                                                                        5 Configuratie   nl


Code          Displaytekst                   Verklaring
97            Hoger min vermogen             De gasblokregelaar kan de hoge calorische gaskwaliteit niet compenseren.
                                             Minimum vermogen wordt één uur verhoogd om de brander in werking te
                                             houden. Het modulatiebereik van de verwarmingsketel is tijdens deze mo­
                                             dus beperkt.
98            Lager max vermogen             De gasblokregelaar kan de lage calorische gaskwaliteit niet compenseren.
                                             Maximum vermogen wordt verlaagd om de brander in werking te houden.
                                             Het modulatiebereik van de verwarmingsketel is tijdens deze modus be­
                                             perkt.
102           Vrije koelpomp uit             De warmtepomp werkt in de vrije koelmodus terwijl de centrale verwar­
                                             mingspomp uit is.
103           Vrije koelpomp aan             De warmtepomp werkt in de vrije koelmodus terwijl de centrale verwar­
                                             mingspomp aan is.
104           Voordr.tijd bronpomp           De bronpomp schakelt in voordat de compressor start. Deze bronpomp­
                                             werking is alleen voor grondbronwarmtepompen.
105           Kalibratie                     Het elektronische verbrandingsproces kalibreert de verbranding.
106           Blokkering actief              De blokingangsfunctie is ingeschakeld.
107           Opwarmen                       Na de warmtevraag start de compressor (AAN, maar mag niet UIT) voor
                                             bepaalde tijd.
108           IJsvorming ontdooien           Verdamper curatief ontdooien is actief. De verwarmgasklep (VGK) is geo­
                                             pend om alle energie van de compressor naar de verdamper te leiden om
                                             het ijs te verwijderen.
109           Preventief ontdooien           Verdamper preventief ontdooien is actief. De verwarmingsgasklep opent
                                             en sluit om de compressorenergie in een cyclus te verdelen tussen de
                                             SWW-boiler en de verdamper om ijsvorming te voorkomen.
200           Initialiseren gereed           Initialisatie is beëindigd.
201           CSU initialiseren              De CSU wordt geïnitialiseerd.
202           Init. identificaties           De identificators initialiseren.
203           Init. BL-parameter             De blokkeringsparameters initialiseren.
204           Init. veiligh.eenh.            De veiligheidsgroep wordt geïnitialiseerd.
205           Init. blokkeren                De blokkering wordt geïnitialiseerd.
254           StatusOnbekend                 De substatus is niet gedefinieerd.
255           SuOutOfResetsWait1Hr           De veiligheidsgroep blokkeert als gevolg van te veel resets. Wacht 60 mi­
                                             nuten of schakel de stroom uit en weer in.


5.7      Enkel toestel of cascadeconfiguratie

5.7.1      Temperatuur- en vermogensregeling van het systeem

                                                      Als u het systeem met de gateway regelt, wordt de warmtevraag
                                                      van de zones genegeerd.


Tab.348 Temperatuur en vermogen
Modbus-re­     Datatype              Beschrijving                                 Resolutie / formaat          Toegang
gister
256            UINT8                 Vermogen                                     %                            L/S
257            UINT16                Temperatuur                                  0.01 °C                      L/S
258            ENUM8                 Algoritmetype                                Tab.349, pagina 183          L/S
259            ENUM8                 Warmtevraag type                             Tab.350, pagina 184          L/S
272            UINT8                 Actual power system                          1                            R


                                              Tab.349 Algoritmetype
                                                Waar­     Beschrijving
                                                de
                                                0         Beheer op afstand voor zowel temperatuur als vermogen
                                                1         Beheer op afstand voor vermogen

7854678 - v.01 - 15092023                                                                                                183
 nl     5 Configuratie


                                                        Waar­       Beschrijving
                                                        de
                                                        2           Beheer op afstand voor temperatuur
                                                        3           Alleen bewaking op afstand.


                                                        Tab.350 Type warmtevraag
                                                        Waar­
                                                        de
                                                        0           Stand-by
                                                        7           Verwarming
                                                        8           Koeling


                                                                Het gevraagde vermogen op register 256 is gerelateerd aan het
                                                                minimum en maximum vermogen van het systeem. U kunt register
                                                                272 gebruiken om na een aanvraag het werkelijke
                                                                ingangsvermogen te controleren.

                                                                Belangrijk
                                                                Register 258 moet eerst geschreven worden. Als 258 nog steeds
                                                                op 3is ingesteld, kunnen de andere registers niet worden gebruikt.


Tab.351 Voorbeelden van temperatuur- en vermogensregeling
Modbus-register                   258          256          257                    259        Toelichting
Ik wil mijn systeem alleen        3            x            x                      x
maar bewaken
Ik wil mijn systeem uitschake­    0            x            x                      0
len
Ik wil mijn systeem verwar­       1            0 = 0%       x                      7          0% is het minimale uitgangsvermo­
men met minimaal vermogen                                                                     gen in kW van het systeem
Ik wil mijn systeem verwar­       1            100 =        x                      7          100% is het maximale uitgangsver­
men met maximaal vermogen                      100%                                           mogen in kW van het systeem
Ik wil mijn systeem verwar­       0            60 = 60%     5000 = 50 °C           7          Het systeem zal de gevraagde tem­
men door instelling van ver­                                                                  peratuur bereiken en zal het ge­
mogen en temperatuur.                                                                         vraagde vermogen niet overschrij­
                                                                                              den.
Ik wil mijn systeem verwar­       2            x            7500 = 75 °C           7
men met een vaste tempera­
tuur.
Ik wil mijn systeem koelen        2            x            1500 =15 °C            8
met een vaste temperatuur.


                                                                Waarden van x worden niet gebruikt voor dat specifieke
                                                                voorbeeld.

5.7.2      Aflezen van de waterdruk


Tab.352 Waterdruk
Modbus-re­      Datatype       Beschrijving                                              Resolutie /     Min - max     Displaycode
gister                                                                                   formaat
409             UINT8          Waterdruk van het primaire circuit                        0,1bar          0.0 – 3.0     AM019




184                                                                                                         7854678 - v.01 - 15092023
                                                                                                            5 Configuratie      nl


5.7.3      Aflezen van de aanvoer- en retourtemperatuur


Tab.353 Aanvoer- en retourtemperatuur voor enkel toestel en cascade
Modbus-re­       Datatype   Beschrijving                                              Resolutie /   Min - max        Displaycode
gister                                                                                formaat
400              INT16      Huidig systeemaanvoertemperatuur ontvangen van de         0,01 °C       -327.68 -        AM016
                            consumer manager                                                        327.68
401              INT16      Huidig systeemretourtemperatuur ontvangen van de          0,01 °C       -327.68 -        AM018
                            consumer manager                                                        327.68
7101             INT16      Aanvoertemperatuur cascade                                0,01 °C       -327.68 –        NM001
                                                                                                    327.68
7163             INT16      Retourtemperatuur cascade                                 0,01 °C       -327.68 –        NM165
                                                                                                    327.68


5.8       Zonering

5.8.1      Zoneringsadressen

                                                     In dit hoofdstuk vindt u het aantal ingestelde zones, het type en welke
                                                     besturingsprint daarbij hoort.


Tab.354 Aantal zones aflezen
Modbus-re­       Gegevenstype              Beschrijving                                             Formaat          Toegang
gister
189              UINT8                     Counter of zone detected                                 0 - 127          R


Tab.355 Zonefunctie met displaycode CP02X en apparaattype
Zone       1         2          3      4         5         6          7        8         9          10        11         12
Functie    641       1153       1665   2177      2689      3201       3713     4225      4737       5249      5761       6273
Appa­      645       1157       1669   2181      2693      3205       3717     4229      4741       5253      5765       6277
raat


                                                            Zie
                                                            Documentatie van het betreffende toestel.




7854678 - v.01 - 15092023                                                                                                       185
 nl     5 Configuratie



                                                    Tab.356 Zonebeschrijving
                                                    Zonebeschrijving                     Alle beschikbare types
                                                    Apparaattype                         ZZ: Apparaatcategorie
                                                                                         YY: nummer in de categorie
                                                                                         00: CU-GH
                                                                                         01: CU-OH
                                                                                         02: EHC
                                                                                         14: MK
                                                                                         19: SCB
                                                                                         1B: EEC
                                                                                         1E: Gateway
                                                    Functietype                          Uitschakelen
                                                                                         Direct
                                                                                         Menggroep
                                                                                         Zwembad
                                                                                         Hoge temperatuur
                                                                                         Ventilatorconvector
                                                                                         SWW Tank
                                                                                         Elektrisch SWW
                                                                                         Tijdprogramma
                                                                                         ProcesWarmte
                                                                                         Gelaagd SWW
                                                                                         Interne SWW-boiler
                                                                                         Commerc. SWW-boiler
                                                                                         Bezet


5.8.2      Voorbeelden van zoneringsadressen


Tab.357 Voor een toestel met CU-GH06
Zone                     Adres                                                                        Print
Zone 1                   641 en 645 = CircuitA0                                                       CU-GH06


Tab.358 Voor een toestel uitgerust met CU-GH06 en SCB-02
Zone                     Adres                                                                        Print
Zone 1                   641 en 645 = CircuitA0                                                       CU-GH06
Zone 2                   1153 en 1157 = CircuitA1                                                     SCB-02
Zone 3                   1665 and 1669 = DHW                                                          SCB-02


Tab.359 Voor een toestel uitgerust met CU-GH08 en SCB-10 en het SWW wordt geregeld door CU-GH08
Zone                     Adres                                                                        Print
Zone 1                   641 en 645 = CircuitA0                                                       CU-GH08
Zone 2                   1153 en 1157 = DHW                                                           CU-GH08
Zone 3                   1665 en 1669 = CircuitA1                                                     SCB-10
Zone 4                   2177 en 2181 = CircuitB1                                                     SCB-10
Zone 5                   2689 en 2693 = DHW1                                                          SCB-10


                                                          Belangrijk
                                                          Controleer de draaiknop op de print voor de juiste positie voor die
                                                          zone.




186                                                                                                   7854678 - v.01 - 15092023
                                                                                                              5 Configuratie    nl



Tab.360 Voor een toestel uitgerust met CU-OH02 en SCB-10
Zone                         Adres                                                                        Print
Zone 1                       641 en 645 = CircuitA1                                                       SCB-10
Zone 2                       1153 en 1157 = CircuitB1                                                     SCB-10
Zone 3                       1665 en 1669 = DHW1                                                          SCB-10


Tab.361 Voor een toestel uitgerust met EHC-04 en SCB-04
Zone                         Adres                                                                        Print
Zone 1                       641 en 645 = CircuitA0                                                       EHC-04
Zone 2                       1153 en 1157 = DHW                                                           EHC-04
Zone 3                       1665 en 1669 = CircuitB                                                      SCB-04


5.8.3      Hoofdzoneregisters


Tab.362 Displaycode-informatie hoofdzone
Modbus- Datatype Beschrijving                                    Resolutie             Min -     Toegang Displaycode
register                                                                               max
1100       INT16         Meet aanvoertemperatuur groep of        0,01 °C               -10 –     R            CM040
                         SWW-temp                                                      140
1101       UINT16        Instelpunt actuele aanvoertemperatuur   0,01 °C               0 – 150   R            CM070
                         van groep
1102       INT16         Gewenste ruimtetemperatuur van de       0,1 °C                5 – 30    R            CM190
                         groep
1107       ENUM8         Actuele activiteit van de groep         0: Uit                0–3       R            CM130
                                                                 1: Eco
                                                                 2: Comfort
                                                                 3: Antilegionella
1108       ENUM8         Bedrijfsmodus van de groep              0: Schema             0–3       R            CM120
                                                                 1: Handmatig
                                                                 2: Uit
                                                                 3: Tijdelijk
1110       UINT8         Status van de groepspomp                0: Nee                0–1       R            CM050
                                                                 1: Ja
1111       UINT8         Meet aanvoertemperatuur groep of        0: Nee                0–1       R            CM010
                         SWW-temp                                1: Ja


Tab.363 Alle hoofdzoneregisters
Zone       1         2           3         4          5      6        7         8         9          10           11     12
CM04X      1100      1612        2124      2636       3148   3660     4172      4684      5196       5708         6220   6732
CM07X      1101      1613        2125      2637       3149   3661     4173      4685      5197       5709         6221   6733
CM19X      1102      1614        2126      2638       3150   3662     4174      4686      5198       5710         6222   6734
CM13X      1107      1619        2131      2643       3155   3667     5121      5633      6145       6657         7169   7681
CM12X      1108      1620        2132      2644       3156   3668     5122      5634      6146       6658         7170   7682
CM05X      1110      1622        2134      2646       3158   3670     5124      5636      6148       6660         7172   7684
CM01X      1111      1623        2135      2647       3159   3671     5125      5637      6149       6661         7173   7685


                                                             De ''X'' in de displaycodes is het nummer van de zone.




7854678 - v.01 - 15092023                                                                                                       187
 nl     5 Configuratie


5.8.4      Zonetellers


Tab.364 Zones
Modbus- Datatype Beschrijving                                         Resolu­      Min - max             Toegang Displaycode
register                                                              tie / for­
                                                                      maat
1115        UINT32         Aantal draaiuren van de pomp van de        1 uren       0 - 4294967295        R           CC001
                           groep
1117        UINT32         Aantal keer dat de pomp van de groep       1 units      0 - 4294967295        R           CC010
                           werd gestart


Tab.365 Registers van alle hoofdzonetellers
Zone       1           2          3        4           5         6          7         8           9          10        11           12
CC00X      1115        1627       2139     2651        3163      3675       4187      4699        5211       5723      6235         6747
CC01X      1117        1629       2141     2652        3165      3677       4189      4771        5213       5725      6237         6749


5.8.5      Ingestelde temperatuur zonder buitentemperatuursensor

                                                           Als er geen buiten- of kamertemperatuursensor in het systeem zit, kunt u
                                                           een temperatuur instellen voor een zone.


Tab.366 Modus voor de zone met displaycode CP32X of DP200
Zone            Adres            Bytes         Gegevens­       Beschrijving                    Resolutie / formaat            Toegang
                                               type
Zone 1          649              2             UINT8           Bedrijfsmodus van de            0: Schema                      R/W
Zone 2          1161                                           groep                           1: Handmatig
                                                                                               2: Uit
Zone 3          1673
Zone 4          2185
Zone 5          2697
Zone 6          3209
Zone 7          3721
Zone 8          4233
Zone 9          4745
Zone 10         5257
Zone 11         5769
Zone 12         6281


Tab.367 Temperatuur van de zone met displaycode CP01X
Zone            Adres            Bytes         Gegevens­       Beschrijving                    Resolutie / formaat            Toegang
                                               type
Zone 1          648              2             UINT16          Aanvoertemperatuur set­     0,01 °C                            L/S
Zone 2          1160                                           punt voor groep bij afwe­
                                                               zigheid van ruimte- en bui­
Zone 3          1672
                                                               tentemperatuurvoeler
Zone 4          2184
Zone 5          2696
Zone 6          3208
Zone 7          3720
Zone 8          4232
Zone 9          4744
Zone 10         5256
Zone 11         5768
Zone 12         6280



188                                                                                                               7854678 - v.01 - 15092023
                                                                                                          5 Configuratie       nl



Tab.368 Voorbeelden zoneregeling zonder buitentemperatuursensor
Toepassing                                                              Toelichting
Modbus-register                     649              648
Ik wil zone 1 handmatig instellen   1                3000               De zone blijft op 30 °C totdat u de temperatuur wij­
op 30 °C                                                                zigt of de zone weer op Schema zet
Ik wil zone 1 handmatig instellen   2                x
op Uit


                                                           Waarden van x worden niet gebruikt.


5.8.6      Vaste aanvoertemperatuur

                                                  De helling van de stooklijn moet op "0" worden ingesteld. Gebruik de
                                                  stooklijn als temperatuurvraag.


Tab.369 Stooklijn met displaycode CP23X
Zone             Adres          Gegevensty­   Beschrijving                     Resolutie / formaat             Toegang
                                pe
Zone 1           674            UINT8         Helling stooklijn                0,1                             L/S
Zone 2           1186
Zone 3           1698
Zone 4           2210
Zone 5           2722
Zone 6           3234
Zone 7           3746
Zone 8           4258
Zone 9           4770
Zone 10          5282
Zone 11          5794
Zone 12          6306


Tab.370 Stooklijn met displaycode CP21X
Zone             Adres          Gegevensty­   Beschrijving                     Resolutie / formaat             Toegang
                                pe
Zone 1           675            UINT16        Voetpunt stooklijn (dagbedrijf) 0,1 °C                           L/S
Zone 2           1187
Zone 3           1699
Zone 4           2211
Zone 5           2722
Zone 6           3235
Zone 7           3747
Zone 8           4258
Zone 9           4771
Zone 10          5283
Zone 11          5795
Zone 12          6307




7854678 - v.01 - 15092023                                                                                                      189
 nl     5 Configuratie




Tab.371 Voorbeeld vast setpunt aanvoertemperatuur
Toepassing                                                                                             Toelichting
Modbus-register           649                    674                        675
Ik wil zone 1 instellen   1                      0                          500
op een aanvoertempe­
ratuur van 50 °C


5.8.7      Kamertemperatuurregeling in een zone

                                                           Belangrijk
                                                           Dit is alleen mogelijk als de binnen- of buitentemperatuursensor is
                                                           aangesloten.
                                                           In dit geval wordt de invloed van de buitentemperatuursensor
                                                           gebruikt.
                                                     Na een warmtevraag past het toestel de temperatuur van de zone aan. Als
                                                     er een buitentemperatuursensor of de thermostaat aanwezig is, wordt de
                                                     temperatuur gebaseerd op de stooklijn.


Tab.372 Zoneregelaarregisters voor display: CP32X of DP200
Zone            Adres         Bytes     Gegevens­        Beschrijving                 Resolutie / formaat            Toegang
                                        type
Zone 1          649           2         ENUM8            Bedrijfsmodus van de         0: Schema                      R/W
Zone 2          1161                                     groep                        1: Handmatig
                                                                                      2: Uit
Zone 3          1673
Zone 4          2185
Zone 5          2697
Zone 6          3209
Zone 7          3721
Zone 8          4233
Zone 9          4745
Zone 10         5257
Zone 11         5769
Zone 12         6281


Tab.373 Zoneregelaarregisters voor display: CP20X
Zone            Adres         Bytes     Gegevens­        Beschrijving                 Resolutie / formaat            Toegang
                                        type
Zone 1          664           2         UINT16           Gewenste ruimtetempera­      0,1 °C                         L/S
Zone 2          1176                                     tuur tijdens handmatig be­
                                                         drijf
Zone 3          1688
Zone 4          2200
Zone 5          2712
Zone 6          3224
Zone 7          3736
Zone 8          4248
Zone 9          4760
Zone 10         5272
Zone 11         5784
Zone 12         6296




190                                                                                                    7854678 - v.01 - 15092023
                                                                                                          5 Configuratie    nl



Tab.374 Voorbeeld voor instelling van zones
Toepassing                                                                                    Toelichting
Modbus-register                  649                               664
Ik wil zone 1 handmatig instel­ 1                                  200                        De zone blijft op 20 °C totdat
len op 20 °C                                                                                  u de temperatuur wijzigt of de
                                                                                              zone weer op 0 zet (planning)


Tab.375 Voorbeeld voor instelling van zones
Toepassing                                                                                    Toelichting
Modbus-register                  1161                              1176
Ik wil zone 2 in de vorstbevei­ 2                                  x                          De zone blijft in de UIT-modus
ligingsmodus zetten (vorstbe­                                                                 totdat u de temperatuur wijzigt
veiligingsmodus is de UIT-mo­                                                                 of de zone weer op 0 zet
dus)                                                                                          (planning)


                                                            Waarden van x worden niet gebruikt.


5.9      Hoofdcascadewaarden


Tab.376 Hoofdcascaderegisters
Modbus-     Datatype    Beschrijving                       Resolutie / formaat    Min - max           Toegang       Display­
register                                                                                                            code
272         UINT8       Huidig systeemvermogen ont­        0,01 %                 0 -100              R
                        vangen van de consumer mana­
                        ger
7000        UINT8       Nodenummer van het apparaat        1 units                0 - 255             L/S
7001        ENUM8       Cascade mode                       0: Automatisch         0-2                 L/S           NP014
                                                           1: Verwarming
                                                           2: Koeling
7002        ENUM8       Startmethode casc.                 0: Traditioneel        0-1                 L/S           NP006
                                                           1: Parallel
7009        ENUM8       Selecteer type cascaderegeling     0: Temperatuur         0-1                 L/S           NP011
                                                           1: Vermogen
7011        ENUM8       Type startvolgorde instelling      0: Vaste tijd          0-1                 L/S           NP223
                                                           1: Bedrijfsuren
7012        UINT16      Tijdsinterval activering warmte­   1 uur                  1 - 9999            L/S           NP281
                        opwekker
7014        ENUM8       Vermogensregelingsstrategie        0: Laat aan, vroeg uit 0 - 2               L/S           NP225
                                                           1: Vroeg aan, laat uit
                                                           2: Laat aan, laat uit
7015        UINT8       Eerste warmteopwekker voor         1 units                0 - 255             L/S           NP227
                        CV-productie
7016        UINT8       Laatste warmteopwekker voor        1 units                0 - 255             L/S           NP228
                        CV-productie
7017        UINT8       Inschakelwaarde voor de ver­       %                      0 - 100             L/S           NP282
                        traagde activering van de vol­
                        gende warmteopwekker
7018        UINT8       Uitschakelwaarde voor de ver­      %                      0 - 100             L/S           NP283
                        traagde deactivering van de
                        warmteopwekker
7019        UINT8       Inschakelwaarde vervroegde ac­     %                      0 - 100             L/S           NP284
                        tivering van volgende warmteop­
                        wekker
7020        UINT8       Uitschakelwaarde vervroegde        %                      0 - 100             L/S           NP285
                        deactivering van de warmteop­
                        wekker

7854678 - v.01 - 15092023                                                                                                   191
 nl    5 Configuratie


Modbus-     Datatype    Beschrijving                        Resolutie / formaat       Min - max           Toegang     Display­
register                                                                                                              code
7102        UINT8       Aantal toestellen herkent in de                               0 - 255             R           NM028
                        cascade
7103        UINT8       Aantal toestellen beschikbaar in                              0 - 255             R           NM022
                        de cascade
7104        UINT8       Aantal toestellen gevraagd in de                              0 - 255             R           NM023
                        cascade
7105        UINT8       Gevraagd vermogen van de            1%                        0 - 100             R
                        groepen: Vermogen
7106        INT16       Gevraagd vermogen van de            0,01 °C                   -20 - 120           R
                        groepen: Temperatuur
7107        ENUM8       Gevraagd vermogen van de            0: Automatisch                                R
                        groepen: Warmtevraag                1: Verwarming
                                                            2: Koeling
                                                            3: Proceswarmte
                                                            4: Vloerdroging
                                                            5: SWW middelhoge
                                                            prioriteit
                                                            6: SWW lage priori­
                                                            teit
                                                            7: Verwarming
                                                            8: Koeling
                                                            9: Elektrisch actief
                                                            10: Elektrisch reactief
7108        UINT8       Berekend vermogensetpunt van        1%                        0 - 100             R
                        de cascade: Vermogen
7109        INT16       Berekend vermogensetpunt van        0,01 °C                   -20 - 120           R
                        de cascade: Temperatuur
7110        ENUM8       Berekend vermogensetpunt van        0: Automatisch                                R
                        de cascade: Warmtevraag             1: Verwarming
                                                            2: Koeling
                                                            3: Proceswarmte
                                                            4: Vloerdroging
                                                            5: SWW middelhoge
                                                            prioriteit
                                                            6: SWW lage priori­
                                                            teit
                                                            7: Verwarming
                                                            8: Koeling
                                                            9: Elektrisch actief
                                                            10: Elektrisch reactief
7151        UINT32      Het gevraagde vermogen (kW)         0,1 kW                                        R           NM112
                        aan het cascadesysteem.
7155        INT16       Gevraagd cascadevermogens­          0,1%                                          R           NM170
                        percentage
7157        ENUM8       Status van de primaire pomp         0: Inactief                                   R           NM166
                        cascade                             1: Actief
7158        ENUM8       Status van de secundaire pomp       0: Inactief                                   R           NM167
                        cascade                             1: Actief
7159        ENUM8       Status Cascade                      Zie de volgende tabel                         R           NM163
                                                            Tab.377, pagina 193
7160        UINT32      Cascade-uren gebruikt voor cen­ 1 uur                                             R           NC000
                        trale verwarming
7162        UINT32      Cascade-uren gebruikt voor sa­      1 uur                                         R           NC001
                        nitair warm water
7164        INT16       Gemeten cascade-retourtempe­        0,01 °C                   -327,68 - 327,68    R           NM165
                        ratuur op secundaire zijde open
                        verdeler
7165        UINT8       Cascade, smart pump status -        1                         0 - 14              R
                        producer circuit of low loss hea­
                        der

192                                                                                                      7854678 - v.01 - 15092023
                                                                                                               5 Configuratie    nl


Modbus-     Datatype     Beschrijving                       Resolutie / formaat    Min - max               Toegang       Display­
register                                                                                                                 code
7166        UINT8        pwm signal after transfer function 0,1%                   0 - 100                 R
                         to control pcb-hardware for pump
                         producer circuit
7167        UINT8        pwm signal after transfer function 0,1%                   0 - 100                 R
                         to control pcb-hardware for pump
                         consumer circuit
7168        INT16        Gemeten cascade-aanvoertem­        0,01 °C                -327,68 - 327,68        R             EM012
                         peratuur op secundaire zijde
                         open verdeler
7169        INT16        Gemeten cascade-retourtempe­       0,01 °C                -327,68 - 327,68        R             EM013
                         ratuur op secundaire zijde open
                         verdeler
7200        UINT8        Activeringsvolgorde van warmte­                           0 - 255                 L/S           NP231
                         opwekkers
7201        UINT8        Lijst met aangemelde warmteop­                            0 - 255                 L/S
                         wekkers in het cascadesysteem:
                         Nummer
7202        ENUM8        Lijst met aangemelde warmteop­ 0: Geen verbinding                                 L/S
                         wekkers in het cascadesysteem: 1: Beschikbaar
                         Status                         2: Niet beschikbaar
7203        UINT16       Het minimum vermogen dat de                                                       L/S           EP001
                         warmteopwekker kan leveren.
                         Laaglast
7205        UINT16       Het maximum vermogen dat de                                                       L/S           EP086
                         warmteopwekker kan leveren.
                         Vollast
7207        UINT16       Lijst met momenteel actieve                               0 - 255                 R             NM113
                         warmteopwekkers in het casca­
                         desysteem
7208        UINT16       Temporary poducer activation or­                          0 - 255                 R             NM171
                         der
7209        ENUM8        Actuele status van warmteop­                              Zie de volgende tabel R               EM058
                         wekker.                                                   Tab.377, pagina 193
7228        UINT32       Serienummer toestel                1                      0 - 4294967295          R             EM228


Tab.377 Toestelstatus 7209
Status         Beschrijving                Verklaring
0              Standby                     Het toestel is in stand-bymodus.
1              HeatDemand                  Er is een warmtevraag actief.
2              BurnerStart                 Het toestel start.
3              BurningDhw                  Het toestel is actief voor centrale verwarming.
4              BurningDhw                  Het toestel is actief voor sanitair warm water.
5              BurnerStop                  Het toestel is gestopt.
6              PumpPostRun                 De pomp is actief nadat het toestel is gestopt.
7              CoolingActive               Het toestel is actief voor koeling.
8              ControlledStop              Het toestel start niet, omdat de startvoorwaarden niet zijn vervuld.
9              BlockingMode                Een blokkeringsmodus is actief.
10             LockingMode                 Een ontgrendelingsmodus is actief.
11             CsModeLCh                   Laaglast-testmodus voor centrale verwarming is actief.
12             CsModeHCh                   Vollast-testmodus voor centrale verwarming is actief.
13             CsModeHDhw                  Vollast-testmodus voor sanitair warm water is actief.
14             CsModeCustom                De hoeveelheid vermogen die moet worden gebruikt tijdens de belastingstest in de
                                           aangepaste inbedrijfstellingsmodus.
15             ManualHdChOn                Handmatige warmtevraag is actief voor centrale verwarming.
16             BoilerFrostProt             Vorstbeveiligingsmodus is actief.


7854678 - v.01 - 15092023                                                                                                        193
 nl    5 Configuratie


Status         Beschrijving                Verklaring
17             DeAir                       Het ontluchtingsprogramma is in werking.
18             CuCooling                   De ventilator loopt om het inwendige van het toestel te koelen.
19             ResetInProgress             Het toestel wordt gereset.
20             AutoFilling                 Het toestel vult de installatie.
21             Halted                      Het toestel is gestopt. Het moet met de hand worden gestopt.
22             ForcedCalibration           De geforceerde kalibratiefunctie is actief.
23             FactoryTest                 De fabriekstestmodus is actief.
24             HydraulicBalancingMode      De hydraulische inregelmodus is actief.
200            Device Mode                 De servicetool-interface regelt de functies van het apparaat.
254            Unkown                      De huidige staat van het toestel is niet gedefinieerd.


Tab.378 Algemene informatie over toestellen in cascade
Toestel                                    1 (Master)         3         4             5      6        7         8         9         10
Werkelijk uitgangsvermogen van casca­      7111               7115      7119          7123   7127     7131      7135      7139      7143
delid
Aanvoertemperatuur van cascadelid          7112               7116      7120          7124   7128     7132      7136      7140      7144
Status van cascadelid                      7113               7117      7121          7125   7129     7133      7137      7141      7145
Speciale aanvraag van cascadelid           7114               7118      7122          7126   7130     7134      7138      7142      7146


Tab.379 Cascadepompregisters
Modbus-register         Datatype   Beschrijving             Resolutie                     Min - max                 Toegang      Display­
                                                                                                                                 code
7023                    ENUM8      Typeselectie primaire 0: Geen pomp                     0-3                       L/S          NP287
                                   pomp                  1: Aan/uit
                                                         2: Ketel PWM
                                                         3: 0-10V
7024                    ENUM8      Typeselectie secun­      0: Geen pomp                  0-3                       L/S          NP288
                                   daire pomp               1: Aan/uit
                                                            2: Ketel PWM
                                                            3: 0-10V


5.10      Onderhoud


Tab.380 Onderhoudsregisters
Modbus-     Datatype    Beschrijving                                        Resolutie / formaat       Toegang                    Display­
register                                                                                                                         code
512         ENUM8       Is onderhoud momenteel nodig?                       0: Nee                    R                          AM011
                                                                            1: Ja
513         UINT8       Type eerstvolgende servicebeurt                     0: Geen                   R
                                                                            1: A
                                                                            2: B
                                                                            3: C
                                                                            4: Zelf ingesteld
                                                                            5:D
514         UINT16      Aantal bedrijfsuren sinds laatste service           2 uur                     R                          AC002
515         UINT16      Aantal uren sinds de laatste service aan het        2 uur                     R                          AC003
                        toestel
516         UINT32      Aantal verwarmingsgeneratorstarts sinds             1 units                   R                          AC004
                        laatste service

                                                      .




194                                                                                                             7854678 - v.01 - 15092023
                                                                                                                     5 Configuratie      nl


5.11     Foutcodes

                                                           Elke besturingsprint kan een foutcode afgeven. De objectinstantie 531
                                                           geeft aan dat er minstens één fout aanwezig is.


Tab.381 Generieke foutcode objectinstantie
Objectinstantie         Gegevens­     Beschrijving                    Resolutie / formaat      Min - max                 Toegang
                        type
531                     UINT8         Aantal gegevens van 'hui­       0: Geen fout             0-1                       R
                                      dige storing' in register       1: Minstens 1 fout
                                                                      op een of ander
                                                                      toestel

                                                           Als u een fout vindt, kunt u objectinstantie 128 gebruiken om uit te zoeken
                                                           hoeveel besturingsprinten verbonden zijn.


Tab.382 Aantal printen aanwezig in het toestel
Objectinstantie         Gegevens­     Beschrijving                    Resolutie / formaat      Min - max                 Toegang
                        type
128                     UINT8         Verbonden apparaten             1 units                  0 - 16                    R

                                                           U kunt de volgende tabel gebruiken om de objectinstantie te vinden voor
                                                           de foutcode van het specifieke apparaat.


Tab.383 Specifieke foutcode per print
Print    1        2         3     4       5          6        7       8         Beschrijving               Resolutie /       Min -   Toe­
                                                                                                           formaat           max     gang
         129      135       141   147     153        159      165     171       Type apparaat              [0xZZYY]                  R
                                                                                                           ZZ = Appa­
                                                                                                           raatcategorie
                                                                                                           YY = Nummer
                                                                                                           in de catego­
                                                                                                           rie
                                                                                                           00: CU-GH
                                                                                                           01: CU-OH
                                                                                                           02: EHC
                                                                                                           14: MKI
                                                                                                           19: SCB
                                                                                                           1B: EEC
                                                                                                           1E: Gateway
         532      534       536   538     540        542      544     546       Foutcode                   0xFFFF:                   R
                                                                                                           Geen fout
                                                                                                           0xFFFE: Ap­
                                                                                                           paraat niet
                                                                                                           beschikbaar
                                                                                                           Overige: Spe­
                                                                                                           cifieke fout
         533      535       537   539     541        543      545     547       Matrix merkafhankelij­ 0: Vergrende­                 R
                                                                                ke storingscode        ling
                                                                                                       3: Blokkering
                                                                                                       6: Waarschu­
                                                                                                       wing


                                                                  Als het apparaattype code 0x0008 toont, betekent dit dat het een
                                                                  CU-GH08 is.


5.12     Noodvoorzieningsscenario

                                                           Stel een noodvoorzieningsscenario in als er geen communicatie tussen de
                                                           gateway en het GBS is. U kunt de warmtevraag handhaven, aanpassen of
                                                           annuleren met de scenario's in de volgende tabel.


7854678 - v.01 - 15092023                                                                                                                195
 nl      6 Verwijdering en recycling



Tab.384 Modbus-registers noodvoorzieningsscenario
Modbus-register                 Gegevens­     Beschrijving                   Resolutie / formaat        Min - max      Toegang
                                type
21020                           ENUM8         GBS-noodwarmtevraag­           0: GBS fallback HD mode    0–1            L/S
                                              modus                          1: Gebruik noodvoorz.HD
21021                           ENUM8         GBS-noodwarmtevraag­           0: Cancel directly         0–2            L/S
                                              configuratie                   1: Never cancel
                                                                             2: Maintain fallback HD
21022                           UINT8         GBS-noodwarmtevraagpe­ 1, minuut                          0 - ….         L/S
                                              riode
21023                           UINT8         Het vermogen setpunt           %                          0 – 100        L/S
21024                           INT16         Temperatuur setpunt            0,01 °C                                   L/S
21025                           UINT8         Type warmtevraag ge­                                      0: Geen       L/S
                                              vraagd voor de groep                                      1: SWW pri­
                                                                                                        mair
                                                                                                        2: SWW ho­
                                                                                                        ge prioriteit
                                                                                                        3: Proces­
                                                                                                        warmte
                                                                                                        4: Vloerdro­
                                                                                                        ging
                                                                                                        5: SWW
                                                                                                        middelhoge
                                                                                                        prioriteit
                                                                                                        6: SWW la­
                                                                                                        ge prioriteit
                                                                                                        7: Centrale
                                                                                                        verwarming
                                                                                                        8: Koeling
                                                                                                        9: Elektrisch
                                                                                                        actief
                                                                                                        10: Elek­
                                                                                                        trisch reac­
                                                                                                        tief


5.13       Gebruik van het toestel met 0-10 V signalen


Tab.385 Objectinstanties voor 0-10 V signalen
Modbus- Gege­     Beschrijving                                       Resolutie / formaat   Min - max             Toegang Display­
register venstype                                                                                                        code
21026        ENUM8       Selecteer de functie van de 0-10V in­       0: Uit                0-2                   L/S         EP014
                         gang.                                       1: Temperatuur
                                                                     2: Vermogen
21027        UINT8       Waarde 0 tot 10 Volt ingang. Betekenis      0,1 V                 0 - 25                L/S         AM028
                         afh. van actuele inst. invoerfunctie.



6      Verwijdering en recycling

6.1        Recycling

Afb.41      Voor alle landen behalve Frankrijk
                                                                 Belangrijk
                                                                 Het verwijderen en afvoeren van het toestel moeten door een
                                                                 gekwalificeerd persoon worden uitgevoerd volgens de plaatselijk
                                                                 en nationaal geldende regelgeving.
                     MW-3000179-03




196                                                                                                        7854678 - v.01 - 15092023
                                                                                      6 Verwijdering en recycling   nl

Afb.42    Voor Frankrijk
                FR
                     Cet appareil, ses accessoires,
                     piles et cordons se recyclent

                  REPRISE           À DÉPOSER       À DÉPOSER




                                                                       MW-1002249-1
              À LA LIVRAISON       EN MAGASIN     EN DÉCHÈTERIE

                              OU                OU


              Points de collecte sur www.quefairedemesdechets.fr
                        Privilégiez la répara!on de votre appareil !




7854678 - v.01 - 15092023                                                                                           197
 nl   6 Verwijdering en recycling




198                                 7854678 - v.01 - 15092023
                                                                 Manual original - © Derechos de autor
                                                                 Toda la información técnica y tecnológica que contienen
                                                                 estas instrucciones, junto con las descripciones técnicas y
                                                                 esquemas proporcionados son de nuestra propiedad y no
                                                                 pueden reproducirse sin nuestro permiso previo y por escrito.
                                                                 Contenido sujeto a modificaciones.


                                                                 Istruzioni originali - © Copyright
Original instructions - © Copyright                              Le informazioni tecniche e tecnologiche contenute nelle
                                                                 presenti istruzioni, nonché descrizioni e disegni
All technical and technological information contained in these
                                                                 eventualmente forniti, rimangono di nostra proprietà e non
technical instructions, as well as any drawings and technical
                                                                 possono essere riprodotti senza nostro previo consenso
descriptions supplied, remain our property and shall not be
                                                                 scritto. Soggetto a modifiche.
multiplied without our prior consent in writing. Subject to
alterations.
                                                                 Manual original - © Direitos de autor
Notice originale - © Copyright                                   Todas as informações técnicas, contidas nas presentes
                                                                 instruções, bem como os desenhos e esquemas elétricos são
Toutes les informations techniques contenues dans la
                                                                 nossa propriedade e não podem ser reproduzidos sem a
présente notice ainsi que les dessins et schémas électriques
                                                                 nossa autorização prévia por escrito. Sujeito a modificações.
sont notre propriété et ne peuvent être reproduits sans notre
autorisation écrite préalable. Sous réserve de modifications.
                                                                 Oorspronkelijke gebruiksaanwijzing - ©
Originalbetriebsanleitung - © Copyright                          Copyright
Alle technischen Daten dieser technischen Anleitungen sowie      Alle technische en technologische informatie in deze
sämtliche mitgelieferten Zeichnungen und technischen             handleiding, evenals door ons ter beschikking gestelde
Beschreibungen bleiben unser Eigentum und dürfen ohne            tekeningen en technische beschrijvingen, blijven ons
unsere vorherige schriftliche Zustimmung nicht vervielfältigt    eigendom en mogen zonder onze toestemming niet worden
werden. Änderungen vorbehalten.                                  vermenigvuldigd. Wijzigingen voorbehouden.
7854678 - v.01 - 15092023
                            7854678
